Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.780647E-02,1.748283E+03,2.862263E-01,3.488891E+03,5.649183E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.325312E+03,2.407062E-01,2.909570E+03,4.789243E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.861922E+02,1.470560E-01,1.773612E+03,2.908773E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.325312E+03,2.403349E-01,2.905425E+03,4.784301E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.861922E+02,1.564512E-01,1.878505E+03,3.022046E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
00:20:00,7.780647E-02,1.753522E+03,2.856112E-01,3.476784E+03,5.636626E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.329283E+03,2.394546E-01,2.891625E+03,4.770058E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.885478E+02,1.462223E-01,1.761949E+03,2.896273E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.329283E+03,2.389914E-01,2.886454E+03,4.764014E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.885478E+02,1.551543E-01,1.861670E+03,3.004044E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
00:30:00,7.780647E-02,1.758760E+03,2.850173E-01,3.464915E+03,5.624312E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.333254E+03,2.382411E-01,2.874106E+03,4.751317E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.909035E+02,1.454142E-01,1.750571E+03,2.884071E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.333254E+03,2.376944E-01,2.868004E+03,4.744272E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.909035E+02,1.539123E-01,1.845448E+03,2.986684E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
00:40:00,7.780647E-02,1.763999E+03,2.844429E-01,3.453263E+03,5.612223E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.337225E+03,2.370637E-01,2.856990E+03,4.732998E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.932592E+02,1.446304E-01,1.739464E+03,2.872154E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.337225E+03,2.364414E-01,2.850043E+03,4.725046E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.932592E+02,1.527212E-01,1.829795E+03,2.969921E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
00:50:00,7.780647E-02,1.769237E+03,2.838866E-01,3.441814E+03,5.600342E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.341196E+03,2.359205E-01,2.840256E+03,4.715084E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.956148E+02,1.438696E-01,1.728616E+03,2.860510E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.341196E+03,2.352299E-01,2.832546E+03,4.706312E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.956148E+02,1.515776E-01,1.814671E+03,2.953718E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:00:00,7.780647E-02,1.774475E+03,2.833471E-01,3.430551E+03,5.588654E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.345167E+03,2.348100E-01,2.823886E+03,4.697561E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.979705E+02,1.431308E-01,1.718012E+03,2.849130E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.345167E+03,2.340578E-01,2.815489E+03,4.688049E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.979705E+02,1.504784E-01,1.800044E+03,2.938043E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:10:00,7.780647E-02,1.777968E+03,2.828232E-01,3.421210E+03,5.578930E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.347815E+03,2.337375E-01,2.809265E+03,4.681866E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.995409E+02,1.424172E-01,1.708474E+03,2.838866E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.347815E+03,2.329290E-01,2.800239E+03,4.671676E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.995409E+02,1.494249E-01,1.786712E+03,2.923725E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:20:00,7.780647E-02,1.781460E+03,2.823140E-01,3.412033E+03,5.569375E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.350462E+03,2.327018E-01,2.795055E+03,4.666610E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.011114E+02,1.417279E-01,1.699208E+03,2.828891E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.350462E+03,2.318418E-01,2.785455E+03,4.655797E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.011114E+02,1.484147E-01,1.773863E+03,2.909917E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:30:00,7.780647E-02,1.784952E+03,2.818188E-01,3.403011E+03,5.559981E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.353109E+03,2.317022E-01,2.781248E+03,4.651773E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.026818E+02,1.410623E-01,1.690207E+03,2.819192E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.353109E+03,2.307950E-01,2.771120E+03,4.640391E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.026818E+02,1.474459E-01,1.761476E+03,2.896593E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:40:00,7.780647E-02,1.788444E+03,2.813368E-01,3.394137E+03,5.550740E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.355757E+03,2.307380E-01,2.767836E+03,4.637354E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.042522E+02,1.404200E-01,1.681466E+03,2.809768E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.355757E+03,2.297874E-01,2.757223E+03,4.625447E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.042522E+02,1.465166E-01,1.749531E+03,2.883736E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
01:50:00,7.780647E-02,1.791937E+03,2.808677E-01,3.385407E+03,5.541648E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.358404E+03,2.298087E-01,2.754813E+03,4.623357E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.058227E+02,1.398006E-01,1.672980E+03,2.800620E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.358404E+03,2.288179E-01,2.743752E+03,4.610965E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.058227E+02,1.456255E-01,1.738012E+03,2.871334E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:00:00,7.780647E-02,1.795429E+03,2.804109E-01,3.376815E+03,5.532701E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.361051E+03,2.289137E-01,2.742174E+03,4.609785E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.073931E+02,1.392037E-01,1.664746E+03,2.791751E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.361051E+03,2.278858E-01,2.730699E+03,4.596942E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.073931E+02,1.447711E-01,1.726902E+03,2.859378E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:10:00,7.780647E-02,1.798048E+03,2.799661E-01,3.369230E+03,5.524784E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.363037E+03,2.280458E-01,2.730499E+03,4.597217E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.085709E+02,1.386249E-01,1.657106E+03,2.783502E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.363037E+03,2.269842E-01,2.718647E+03,4.583963E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.085709E+02,1.439480E-01,1.716535E+03,2.848197E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:20:00,7.780647E-02,1.800667E+03,2.795331E-01,3.361775E+03,5.517004E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.365022E+03,2.272045E-01,2.719120E+03,4.584962E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.097488E+02,1.380638E-01,1.649664E+03,2.775462E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.365022E+03,2.261124E-01,2.706928E+03,4.571335E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.097488E+02,1.431551E-01,1.706505E+03,2.837373E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:30:00,7.780647E-02,1.803286E+03,2.791113E-01,3.354447E+03,5.509356E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.367008E+03,2.263893E-01,2.708033E+03,4.573010E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.109266E+02,1.375201E-01,1.642416E+03,2.767625E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.367008E+03,2.252694E-01,2.695531E+03,4.559045E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.109266E+02,1.423911E-01,1.696798E+03,2.826889E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:40:00,7.780647E-02,1.805905E+03,2.787005E-01,3.347241E+03,5.501837E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.368993E+03,2.255996E-01,2.697231E+03,4.561361E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.121044E+02,1.369935E-01,1.635359E+03,2.759990E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.368993E+03,2.244545E-01,2.684448E+03,4.547090E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.121044E+02,1.416550E-01,1.687401E+03,2.816735E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
02:50:00,7.780647E-02,1.808525E+03,2.783003E-01,3.340154E+03,5.494443E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.370979E+03,2.248349E-01,2.686709E+03,4.550013E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.132823E+02,1.364836E-01,1.628488E+03,2.752556E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.370979E+03,2.236670E-01,2.673671E+03,4.535464E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.132823E+02,1.409457E-01,1.678305E+03,2.806901E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:00:00,7.780647E-02,1.811144E+03,2.779107E-01,3.333184E+03,5.487171E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.372964E+03,2.240951E-01,2.676464E+03,4.538969E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.144601E+02,1.359901E-01,1.621801E+03,2.745324E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.372964E+03,2.229064E-01,2.663194E+03,4.524165E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.144601E+02,1.402624E-01,1.669498E+03,2.797383E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:10:00,7.780647E-02,1.813763E+03,2.775312E-01,3.326328E+03,5.480020E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.374950E+03,2.233727E-01,2.666413E+03,4.528127E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.156379E+02,1.355087E-01,1.615248E+03,2.738233E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.374950E+03,2.221660E-01,2.652941E+03,4.513103E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.156379E+02,1.396001E-01,1.660926E+03,2.788112E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:20:00,7.780647E-02,1.816382E+03,2.771615E-01,3.319581E+03,5.472982E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.376935E+03,2.226670E-01,2.656549E+03,4.517479E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.168157E+02,1.350388E-01,1.608824E+03,2.731276E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.376935E+03,2.214448E-01,2.642905E+03,4.502267E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.168157E+02,1.389578E-01,1.652578E+03,2.779076E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:30:00,7.780647E-02,1.819001E+03,2.768012E-01,3.312939E+03,5.466055E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.378921E+03,2.219773E-01,2.646863E+03,4.507020E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.179936E+02,1.345800E-01,1.602524E+03,2.724452E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.378921E+03,2.207421E-01,2.633074E+03,4.491650E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.179936E+02,1.383345E-01,1.644442E+03,2.770266E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:40:00,7.780647E-02,1.821621E+03,2.764499E-01,3.306397E+03,5.459233E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.380906E+03,2.213029E-01,2.637348E+03,4.496741E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.191714E+02,1.341318E-01,1.596343E+03,2.717752E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.380906E+03,2.200570E-01,2.623439E+03,4.481240E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.191714E+02,1.377293E-01,1.636507E+03,2.761670E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
03:50:00,7.780647E-02,1.824240E+03,2.761071E-01,3.299952E+03,5.452512E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.382892E+03,2.206430E-01,2.627996E+03,4.486634E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.203492E+02,1.336937E-01,1.590274E+03,2.711173E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.382892E+03,2.193885E-01,2.613991E+03,4.471029E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.203492E+02,1.371412E-01,1.628764E+03,2.753279E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:00:00,7.780647E-02,1.826859E+03,2.757724E-01,3.293595E+03,5.445884E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.384877E+03,2.199967E-01,2.618795E+03,4.476688E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.215271E+02,1.332651E-01,1.584311E+03,2.704706E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.384877E+03,2.187358E-01,2.604717E+03,4.461005E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.215271E+02,1.365692E-01,1.621200E+03,2.745078E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:10:00,7.780647E-02,1.828605E+03,2.754454E-01,3.288198E+03,5.440239E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.386201E+03,2.193705E-01,2.610480E+03,4.467676E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.223123E+02,1.328499E-01,1.578890E+03,2.698812E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.386201E+03,2.181035E-01,2.596335E+03,4.451917E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.223123E+02,1.360164E-01,1.614243E+03,2.737518E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:20:00,7.780647E-02,1.830351E+03,2.751258E-01,3.282883E+03,5.434679E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.387525E+03,2.187631E-01,2.602375E+03,4.458889E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.230975E+02,1.324472E-01,1.573609E+03,2.693068E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.387525E+03,2.174910E-01,2.588173E+03,4.443065E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.230975E+02,1.354818E-01,1.607489E+03,2.730175E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:30:00,7.780647E-02,1.832097E+03,2.748134E-01,3.277649E+03,5.429204E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.388848E+03,2.181744E-01,2.594479E+03,4.450326E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.238827E+02,1.320569E-01,1.568466E+03,2.687472E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.388848E+03,2.168978E-01,2.580227E+03,4.434447E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.238827E+02,1.349650E-01,1.600934E+03,2.723046E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:40:00,7.780647E-02,1.833843E+03,2.745080E-01,3.272493E+03,5.423813E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.390172E+03,2.176042E-01,2.586789E+03,4.441987E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.246679E+02,1.316788E-01,1.563460E+03,2.682025E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.390172E+03,2.163239E-01,2.572495E+03,4.426060E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.246679E+02,1.344656E-01,1.594573E+03,2.716126E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
04:50:00,7.780647E-02,1.835590E+03,2.742095E-01,3.267414E+03,5.418501E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.391496E+03,2.170524E-01,2.579305E+03,4.433873E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.254532E+02,1.313129E-01,1.558589E+03,2.676726E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.391496E+03,2.157687E-01,2.564974E+03,4.417903E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.254532E+02,1.339831E-01,1.588401E+03,2.709411E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:00:00,7.780647E-02,1.837336E+03,2.739177E-01,3.262410E+03,5.413269E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.392819E+03,2.165188E-01,2.572024E+03,4.425988E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.262384E+02,1.309589E-01,1.553852E+03,2.671577E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.392819E+03,2.152321E-01,2.557659E+03,4.409978E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.262384E+02,1.335172E-01,1.582415E+03,2.702901E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:10:00,7.780647E-02,1.835590E+03,2.736327E-01,3.260974E+03,5.411682E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.391496E+03,2.160223E-01,2.567804E+03,4.421312E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.254532E+02,1.306281E-01,1.550945E+03,2.668349E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.391496E+03,2.147319E-01,2.553398E+03,4.405251E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.254532E+02,1.330795E-01,1.578314E+03,2.698373E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:20:00,7.780647E-02,1.833843E+03,2.733550E-01,3.259620E+03,5.410184E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.390172E+03,2.155667E-01,2.564042E+03,4.417154E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.246679E+02,1.303229E-01,1.548323E+03,2.665444E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.390172E+03,2.142699E-01,2.549564E+03,4.401004E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.246679E+02,1.326714E-01,1.574542E+03,2.694211E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:30:00,7.780647E-02,1.832097E+03,2.730848E-01,3.258349E+03,5.408774E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.388848E+03,2.151519E-01,2.560734E+03,4.413484E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.238827E+02,1.300432E-01,1.545985E+03,2.662842E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.388848E+03,2.138459E-01,2.546153E+03,4.397209E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.238827E+02,1.322922E-01,1.571094E+03,2.690394E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:40:00,7.780647E-02,1.830351E+03,2.728234E-01,3.257176E+03,5.407470E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.387525E+03,2.147794E-01,2.557898E+03,4.410329E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.230975E+02,1.297898E-01,1.543941E+03,2.660563E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.387525E+03,2.134610E-01,2.543180E+03,4.393894E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.230975E+02,1.319429E-01,1.567979E+03,2.686942E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
05:50:00,7.780647E-02,1.828605E+03,2.725732E-01,3.256129E+03,5.406304E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.386201E+03,2.144522E-01,2.555569E+03,4.407751E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.223123E+02,1.295649E-01,1.542215E+03,2.658645E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.386201E+03,2.131185E-01,2.540680E+03,4.391118E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.223123E+02,1.316261E-01,1.565227E+03,2.683900E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:00:00,7.780647E-02,1.826859E+03,2.723337E-01,3.255201E+03,5.405264E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.384877E+03,2.141702E-01,2.553745E+03,4.405756E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.215271E+02,1.293682E-01,1.540805E+03,2.657093E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.384877E+03,2.128180E-01,2.538648E+03,4.388881E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.215271E+02,1.313409E-01,1.562829E+03,2.681263E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:10:00,7.780647E-02,1.820747E+03,2.721031E-01,3.258738E+03,5.408787E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.380244E+03,2.141228E-01,2.557848E+03,4.410510E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.187788E+02,1.295701E-01,1.545806E+03,2.663380E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.380244E+03,2.128756E-01,2.543924E+03,4.395212E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.187788E+02,1.311929E-01,1.563924E+03,2.682596E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:20:00,7.780647E-02,1.814636E+03,2.718936E-01,3.262510E+03,5.412579E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.375612E+03,2.143656E-01,2.565191E+03,4.419067E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.160305E+02,1.311442E-01,1.566127E+03,2.689127E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.375612E+03,2.138099E-01,2.558986E+03,4.413731E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.160305E+02,1.312141E-01,1.566909E+03,2.686137E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:30:00,7.780647E-02,1.808525E+03,2.717295E-01,3.266789E+03,5.416951E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.370979E+03,2.149788E-01,2.576668E+03,4.432337E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.132823E+02,1.347349E-01,1.608958E+03,2.741542E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.370979E+03,2.161113E-01,2.589311E+03,4.450413E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.132823E+02,1.314510E-01,1.572301E+03,2.692418E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:40:00,7.780647E-02,1.802413E+03,2.716215E-01,3.271703E+03,5.422020E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.366346E+03,2.159706E-01,2.592384E+03,4.450059E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.105340E+02,1.396480E-01,1.666557E+03,2.806752E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.366346E+03,2.190680E-01,2.626959E+03,4.492859E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.105340E+02,1.319062E-01,1.580137E+03,2.701261E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
06:50:00,7.780647E-02,1.796302E+03,2.716118E-01,3.277724E+03,5.428232E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.361713E+03,2.171732E-01,2.610464E+03,4.470459E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.077857E+02,1.467190E-01,1.748257E+03,2.900974E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.361713E+03,2.231773E-01,2.677489E+03,4.551420E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.077857E+02,1.324791E-01,1.589295E+03,2.711528E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:00:00,7.780647E-02,1.790190E+03,2.717196E-01,3.285062E+03,5.435947E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.357080E+03,2.187822E-01,2.633089E+03,4.496482E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.050375E+02,1.555933E-01,1.850094E+03,3.016561E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.357080E+03,2.278783E-01,2.734633E+03,4.617062E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,8.050375E+02,1.332807E-01,1.601011E+03,2.725012E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:10:00,7.780647E-02,1.775348E+03,2.719799E-01,3.302835E+03,5.454437E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.345829E+03,2.201255E-01,2.659372E+03,4.515748E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.983631E+02,1.655352E-01,1.967784E+03,3.137367E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.345829E+03,2.324345E-01,2.796787E+03,4.676407E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.983631E+02,1.338688E-01,1.614272E+03,2.732901E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:20:00,7.780647E-02,1.760506E+03,2.723944E-01,3.322334E+03,5.474897E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.334578E+03,2.214657E-01,2.685625E+03,4.525274E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.916887E+02,1.759011E-01,2.090218E+03,3.254750E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.334578E+03,2.368431E-01,2.857300E+03,4.723634E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.916887E+02,1.346175E-01,1.629330E+03,2.736326E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:30:00,7.780647E-02,1.745664E+03,2.729633E-01,3.343558E+03,5.497134E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.323327E+03,2.229672E-01,2.713683E+03,4.527498E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.850144E+02,1.860338E-01,2.210059E+03,3.352327E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.323327E+03,2.400589E-01,2.904503E+03,4.742358E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.850144E+02,1.355007E-01,1.645892E+03,2.735100E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:40:00,7.780647E-02,1.730822E+03,2.736843E-01,3.366474E+03,5.521413E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.312075E+03,2.246877E-01,2.744180E+03,4.544726E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.783400E+02,1.965671E-01,2.334376E+03,3.470248E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.312075E+03,2.429040E-01,2.947562E+03,4.771500E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.783400E+02,1.363509E-01,1.662082E+03,2.741752E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
07:50:00,7.780647E-02,1.715980E+03,2.745343E-01,3.390819E+03,5.547407E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.300824E+03,2.268350E-01,2.779428E+03,4.574617E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.716656E+02,2.066086E-01,2.453192E+03,3.590417E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.300824E+03,2.448713E-01,2.980804E+03,4.797196E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.716656E+02,1.374073E-01,1.680565E+03,2.755970E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:00:00,7.780647E-02,1.701138E+03,2.754997E-01,3.416451E+03,5.574706E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.289573E+03,2.292339E-01,2.817481E+03,4.605895E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.649913E+02,2.164279E-01,2.569524E+03,3.702617E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.289573E+03,2.464748E-01,3.009979E+03,4.816328E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.649913E+02,1.385951E-01,1.700513E+03,2.770822E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:10:00,7.780647E-02,1.684550E+03,2.765665E-01,3.444959E+03,5.604996E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.276998E+03,2.325326E-01,2.866903E+03,4.651360E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.575317E+02,2.265100E-01,2.689576E+03,3.818932E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.276998E+03,2.482672E-01,3.042587E+03,4.840769E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.575317E+02,1.403503E-01,1.727580E+03,2.794723E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:20:00,7.780647E-02,1.667962E+03,2.777446E-01,3.474708E+03,5.635963E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.264423E+03,2.362985E-01,2.921537E+03,4.693957E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.500721E+02,2.362318E-01,2.805602E+03,3.916545E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.264423E+03,2.495603E-01,3.069613E+03,4.850616E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.500721E+02,1.422012E-01,1.755712E+03,2.814389E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:30:00,7.780647E-02,1.651374E+03,2.790317E-01,3.505672E+03,5.668142E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.251848E+03,2.402997E-01,2.978797E+03,4.740839E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.426125E+02,2.455029E-01,2.916594E+03,4.013367E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.251848E+03,2.508951E-01,3.097103E+03,4.863872E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.426125E+02,1.441392E-01,1.784817E+03,2.836135E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:40:00,7.780647E-02,1.634786E+03,2.804423E-01,3.538012E+03,5.702737E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.239273E+03,2.444862E-01,3.038120E+03,4.801441E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.351529E+02,2.542753E-01,3.022010E+03,4.120250E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.239273E+03,2.522390E-01,3.124687E+03,4.887863E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.351529E+02,1.463487E-01,1.816949E+03,2.868416E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
08:50:00,7.780647E-02,1.618198E+03,2.819690E-01,3.571649E+03,5.737851E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.226699E+03,2.485295E-01,3.095846E+03,4.853998E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.276933E+02,2.624942E-01,3.121250E+03,4.213983E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.226699E+03,2.539700E-01,3.156596E+03,4.912852E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.276933E+02,1.486854E-01,1.850503E+03,2.898750E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:00:00,7.780647E-02,1.601609E+03,2.836182E-01,3.606654E+03,5.775152E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.214124E+03,2.526061E-01,3.153945E+03,4.912907E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.202338E+02,2.701208E-01,3.213875E+03,4.307440E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.214124E+03,2.561611E-01,3.193642E+03,4.948179E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.202338E+02,1.511317E-01,1.885280E+03,2.933940E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:10:00,7.780647E-02,1.586767E+03,2.853903E-01,3.641282E+03,5.812437E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.202872E+03,2.565850E-01,3.209624E+03,4.971164E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.135594E+02,2.768948E-01,3.296190E+03,4.392088E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.202872E+03,2.586567E-01,3.232759E+03,4.987716E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.135594E+02,1.535722E-01,1.919204E+03,2.969453E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:20:00,7.780647E-02,1.571925E+03,2.872652E-01,3.677057E+03,5.850706E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.191621E+03,2.605731E-01,3.265405E+03,5.028385E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.068850E+02,2.829720E-01,3.370723E+03,4.467471E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.191621E+03,2.616236E-01,3.277138E+03,5.032619E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.068850E+02,1.560713E-01,1.953783E+03,3.005043E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:30:00,7.780647E-02,1.557083E+03,2.892325E-01,3.713866E+03,5.888722E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.180370E+03,2.645633E-01,3.321211E+03,5.080105E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.002107E+02,2.882938E-01,3.436822E+03,4.530112E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.180370E+03,2.650752E-01,3.326929E+03,5.079516E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.002107E+02,1.586223E-01,1.988942E+03,3.037915E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:40:00,7.780647E-02,1.542241E+03,2.912751E-01,3.751517E+03,5.927490E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.169119E+03,2.685375E-01,3.376840E+03,5.131979E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.935363E+02,2.924645E-01,3.490070E+03,4.581155E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.169119E+03,2.689258E-01,3.381178E+03,5.131912E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.935363E+02,1.612055E-01,2.024461E+03,3.071436E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
09:50:00,7.780647E-02,1.527399E+03,2.933863E-01,3.789933E+03,5.968742E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.157868E+03,2.727797E-01,3.435461E+03,5.193830E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.868619E+02,2.954051E-01,3.529581E+03,4.622166E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.157868E+03,2.727960E-01,3.435644E+03,5.189743E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.868619E+02,1.638246E-01,2.060381E+03,3.109381E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:00:00,7.780647E-02,1.512557E+03,2.955526E-01,3.828961E+03,6.009190E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.146616E+03,2.770840E-01,3.494771E+03,5.252274E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.801876E+02,2.970676E-01,3.554818E+03,4.647315E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.146616E+03,2.766463E-01,3.489885E+03,5.243767E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.801876E+02,1.664579E-01,2.096457E+03,3.144900E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:10:00,7.780647E-02,1.499461E+03,2.977528E-01,3.866624E+03,6.047960E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.136689E+03,2.813673E-01,3.552525E+03,5.308807E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.742984E+02,2.974070E-01,3.564499E+03,4.656795E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.136689E+03,2.804527E-01,3.542315E+03,5.295598E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.742984E+02,1.689122E-01,2.129751E+03,3.177240E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:20:00,7.780647E-02,1.486365E+03,2.999819E-01,3.904606E+03,6.088858E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.126761E+03,2.856238E-01,3.609975E+03,5.370125E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.684093E+02,2.964093E-01,3.559244E+03,4.651118E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.126761E+03,2.842085E-01,3.594174E+03,5.351054E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.684093E+02,1.713057E-01,2.162362E+03,3.212021E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:30:00,7.780647E-02,1.473270E+03,3.022186E-01,3.942670E+03,6.128355E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.116834E+03,2.899321E-01,3.668003E+03,5.428645E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.625201E+02,2.939845E-01,3.538054E+03,4.629324E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.116834E+03,2.879824E-01,3.646234E+03,5.403798E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.625201E+02,1.738927E-01,2.197134E+03,3.247267E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:40:00,7.780647E-02,1.460174E+03,3.044476E-01,3.980651E+03,6.168645E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.106906E+03,2.941668E-01,3.725210E+03,5.488482E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.566310E+02,2.906448E-01,3.506650E+03,4.596467E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.106906E+03,2.916684E-01,3.697315E+03,5.457328E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.566310E+02,1.764797E-01,2.231907E+03,3.283623E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
10:50:00,7.780647E-02,1.447078E+03,3.066618E-01,4.018468E+03,6.209303E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.096979E+03,2.983134E-01,3.781433E+03,5.548627E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.507418E+02,2.864585E-01,3.465794E+03,4.553191E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.096979E+03,2.952630E-01,3.747375E+03,5.510905E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.507418E+02,1.788498E-01,2.264257E+03,3.318123E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:00:00,7.780647E-02,1.433982E+03,3.088472E-01,4.055962E+03,6.247663E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.087051E+03,3.023520E-01,3.836451E+03,5.603309E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.448527E+02,2.814970E-01,3.416282E+03,4.503039E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.087051E+03,2.987539E-01,3.796278E+03,5.559675E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.448527E+02,1.811128E-01,2.295412E+03,3.348926E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:10:00,7.780647E-02,1.425251E+03,3.109950E-01,4.088670E+03,6.280776E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.080433E+03,3.062481E-01,3.886568E+03,5.652583E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.409266E+02,2.758418E-01,3.357061E+03,4.442969E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.080433E+03,3.021160E-01,3.840432E+03,5.603230E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.409266E+02,1.834578E-01,2.325519E+03,3.378704E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:20:00,7.780647E-02,1.416521E+03,3.131000E-01,4.120901E+03,6.315422E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.073814E+03,3.099893E-01,3.934955E+03,5.704281E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.370005E+02,2.696049E-01,3.291344E+03,4.372909E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.073814E+03,3.053425E-01,3.883072E+03,5.648815E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.370005E+02,1.857574E-01,2.355120E+03,3.410461E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:30:00,7.780647E-02,1.407790E+03,3.151526E-01,4.152545E+03,6.348088E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.067196E+03,3.134551E-01,3.980265E+03,5.750150E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.330744E+02,2.630268E-01,3.221817E+03,4.301497E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.067196E+03,3.083328E-01,3.923073E+03,5.689383E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.330744E+02,1.877341E-01,2.381113E+03,3.436659E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:40:00,7.780647E-02,1.399059E+03,3.171494E-01,4.183563E+03,6.379433E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.060578E+03,3.167417E-01,4.023571E+03,5.792920E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.291483E+02,2.569451E-01,3.157830E+03,4.236780E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.060578E+03,3.111748E-01,3.961415E+03,5.727343E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.291483E+02,1.895646E-01,2.405472E+03,3.460475E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
11:50:00,7.780647E-02,1.390329E+03,3.190803E-01,4.213848E+03,6.410206E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.053959E+03,3.198360E-01,4.064732E+03,5.834060E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.252222E+02,2.516747E-01,3.102902E+03,4.180139E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.053959E+03,3.138553E-01,3.997955E+03,5.763933E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.252222E+02,1.914478E-01,2.430421E+03,3.485448E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
12:00:00,7.780647E-02,1.381598E+03,3.209520E-01,4.243472E+03,6.440439E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.047341E+03,3.227369E-01,4.103735E+03,5.873357E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.212961E+02,2.473102E-01,3.058091E+03,4.133056E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.047341E+03,3.163765E-01,4.032718E+03,5.799009E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.212961E+02,1.932598E-01,2.454576E+03,3.509857E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
