Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,7.780647E-02,1.374614E+03,3.227724E-01,4.270772E+03,6.469912E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.042046E+03,3.254711E-01,4.139546E+03,5.911861E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.181552E+02,2.439341E-01,3.023526E+03,4.095144E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.042046E+03,3.187602E-01,4.064616E+03,5.833323E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.181552E+02,1.949847E-01,2.476969E+03,3.533987E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
12:20:00,7.780647E-02,1.367629E+03,3.245261E-01,4.297326E+03,6.497830E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.036752E+03,3.280184E-01,4.173270E+03,5.947004E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.150143E+02,2.415717E-01,3.000279E+03,4.070278E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.036752E+03,3.209874E-01,4.094766E+03,5.864769E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.150143E+02,1.966050E-01,2.498194E+03,3.556150E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
12:30:00,7.780647E-02,1.360645E+03,3.262179E-01,4.323191E+03,6.523945E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.031457E+03,3.303805E-01,4.204928E+03,5.978471E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.118735E+02,2.402272E-01,2.988399E+03,4.058871E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.031457E+03,3.230611E-01,4.123204E+03,5.893085E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.118735E+02,1.981181E-01,2.518222E+03,3.576112E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
12:40:00,7.780647E-02,1.353660E+03,3.278477E-01,4.348364E+03,6.549503E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.026162E+03,3.326028E-01,4.235024E+03,6.008735E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.087326E+02,2.390824E-01,2.978748E+03,4.049553E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.026162E+03,3.250209E-01,4.150370E+03,5.920438E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.087326E+02,1.995471E-01,2.537312E+03,3.595351E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
12:50:00,7.780647E-02,1.346676E+03,3.294127E-01,4.372812E+03,6.574438E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.020867E+03,3.348197E-01,4.265060E+03,6.039294E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.055917E+02,2.380175E-01,2.969990E+03,4.040905E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.020867E+03,3.269804E-01,4.177532E+03,5.948097E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.055917E+02,2.009674E-01,2.556303E+03,3.614698E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:00:00,7.780647E-02,1.339691E+03,3.309357E-01,4.396792E+03,6.599283E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.015573E+03,3.370742E-01,4.295515E+03,6.070824E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.024508E+02,2.370666E-01,2.962505E+03,4.033239E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.015573E+03,3.289750E-01,4.205085E+03,5.976643E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.024508E+02,2.024017E-01,2.575451E+03,3.634538E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:10:00,7.780647E-02,1.335326E+03,3.323638E-01,4.417078E+03,6.620564E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.012264E+03,3.393235E-01,4.323910E+03,6.100557E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.004878E+02,2.362158E-01,2.954950E+03,4.025252E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.012264E+03,3.309619E-01,4.230551E+03,6.003332E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.004878E+02,2.038255E-01,2.593295E+03,3.653240E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:20:00,7.780647E-02,1.330961E+03,3.337332E-01,4.436710E+03,6.640668E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.008954E+03,3.416093E-01,4.352715E+03,6.130019E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.985247E+02,2.354968E-01,2.948867E+03,4.019003E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.008954E+03,3.329798E-01,4.256365E+03,6.029760E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.985247E+02,2.052632E-01,2.611295E+03,3.671658E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:30:00,7.780647E-02,1.326595E+03,3.350338E-01,4.455575E+03,6.660007E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.005645E+03,3.439344E-01,4.381958E+03,6.160055E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.965617E+02,2.349196E-01,2.944368E+03,4.014392E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.005645E+03,3.350277E-01,4.282514E+03,6.056641E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.965617E+02,2.067157E-01,2.629459E+03,3.690316E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:40:00,7.780647E-02,1.322230E+03,3.362646E-01,4.473660E+03,6.678566E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.002336E+03,3.462591E-01,4.411195E+03,6.190203E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.945986E+02,2.344627E-01,2.941212E+03,4.011197E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.002336E+03,3.370699E-01,4.308598E+03,6.083556E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.945986E+02,2.081368E-01,2.647274E+03,3.708653E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
13:50:00,7.780647E-02,1.317865E+03,3.374266E-01,4.490977E+03,6.696351E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.990269E+02,3.484552E-01,4.438997E+03,6.218851E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.926356E+02,2.340550E-01,2.938607E+03,4.008546E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.990269E+02,3.389966E-01,4.333394E+03,6.109120E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.926356E+02,2.100430E-01,2.670503E+03,3.733302E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:00:00,7.780647E-02,1.313500E+03,3.384946E-01,4.507244E+03,6.713027E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.504857E-01,4.464951E+03,6.245533E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.336710E-01,2.936265E+03,4.006129E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.407755E-01,4.356538E+03,6.132924E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.130535E-01,2.706061E+03,3.771343E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:10:00,7.780647E-02,1.313500E+03,3.395137E-01,4.518621E+03,6.724743E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.523676E-01,4.485960E+03,6.267125E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.333132E-01,2.932268E+03,4.002007E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.424279E-01,4.374984E+03,6.151897E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.173248E-01,2.753746E+03,3.821579E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:20:00,7.780647E-02,1.313500E+03,3.404584E-01,4.529169E+03,6.735594E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.540780E-01,4.505056E+03,6.286732E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.329605E-01,2.928330E+03,3.997940E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.439312E-01,4.391769E+03,6.169142E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.229546E-01,2.816598E+03,3.886858E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:30:00,7.780647E-02,1.313500E+03,3.413416E-01,4.539030E+03,6.745740E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.556208E-01,4.522282E+03,6.304420E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.326052E-01,2.924363E+03,3.993848E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.452902E-01,4.406943E+03,6.184731E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.300288E-01,2.895576E+03,3.968462E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:40:00,7.780647E-02,1.313500E+03,3.421646E-01,4.548219E+03,6.755191E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.569902E-01,4.537572E+03,6.320111E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.324253E-01,2.922354E+03,3.991985E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.465010E-01,4.420462E+03,6.198612E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.386265E-01,2.991563E+03,4.067749E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
14:50:00,7.780647E-02,1.313500E+03,3.429086E-01,4.556537E+03,6.763707E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.580521E-01,4.549441E+03,6.332135E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.320193E-01,2.917828E+03,3.987112E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.474464E-01,4.431030E+03,6.209319E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.482775E-01,3.099318E+03,4.178422E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:00:00,7.780647E-02,1.313500E+03,3.435894E-01,4.564161E+03,6.771813E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.589043E-01,4.558984E+03,6.342251E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.315312E-01,2.912395E+03,3.981456E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.957177E+02,3.482142E-01,4.439628E+03,6.218443E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.906725E+02,2.582919E-01,3.211142E+03,4.294982E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:10:00,7.780647E-02,1.318738E+03,3.442032E-01,4.565799E+03,6.773382E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.996887E+02,3.595364E-01,4.562098E+03,6.345232E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.930282E+02,2.309735E-01,2.903830E+03,3.972782E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,9.996887E+02,3.487920E-01,4.442136E+03,6.220818E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.930282E+02,2.685171E-01,3.322971E+03,4.407533E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:20:00,7.780647E-02,1.323976E+03,3.447415E-01,4.566594E+03,6.774111E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.003660E+03,3.599351E-01,4.562606E+03,6.345575E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.953839E+02,2.305267E-01,2.896502E+03,3.965492E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.003660E+03,3.491672E-01,4.442381E+03,6.220902E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.953839E+02,2.788164E-01,3.435629E+03,4.521722E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:30:00,7.780647E-02,1.329215E+03,3.451997E-01,4.566495E+03,6.773936E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.007631E+03,3.600929E-01,4.560425E+03,6.343175E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.977395E+02,2.300526E-01,2.888870E+03,3.957628E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.007631E+03,3.493319E-01,4.440276E+03,6.218586E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,5.977395E+02,2.890675E-01,3.547753E+03,4.635855E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:40:00,7.780647E-02,1.334453E+03,3.455630E-01,4.565343E+03,6.772820E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.011602E+03,3.599952E-01,4.555398E+03,6.337876E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.000952E+02,2.293151E-01,2.878302E+03,3.946350E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.011602E+03,3.492691E-01,4.435638E+03,6.213697E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.000952E+02,2.991522E-01,3.658028E+03,4.750032E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
15:50:00,7.780647E-02,1.339691E+03,3.458552E-01,4.563390E+03,6.770828E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.015573E+03,3.597721E-01,4.548964E+03,6.331245E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.024508E+02,2.286965E-01,2.869057E+03,3.936808E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.015573E+03,3.490925E-01,4.429722E+03,6.207593E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.024508E+02,3.087597E-01,3.762970E+03,4.857204E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:00:00,7.780647E-02,1.344930E+03,3.460499E-01,4.560336E+03,6.767555E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.019544E+03,3.593096E-01,4.539843E+03,6.321789E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.048065E+02,2.280281E-01,2.859246E+03,3.926861E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.019544E+03,3.487001E-01,4.421383E+03,6.198931E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.048065E+02,3.175456E-01,3.858727E+03,4.953615E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:10:00,7.780647E-02,1.351914E+03,3.461397E-01,4.554364E+03,6.761296E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.024838E+03,3.586214E-01,4.526877E+03,6.308378E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.079474E+02,2.272859E-01,2.847825E+03,3.915301E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.024838E+03,3.481079E-01,4.409489E+03,6.186613E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.079474E+02,3.254093E-01,3.943402E+03,5.039903E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:20:00,7.780647E-02,1.358899E+03,3.461212E-01,4.547185E+03,6.753789E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.030133E+03,3.577034E-01,4.511345E+03,6.292326E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.110883E+02,2.262694E-01,2.833343E+03,3.900408E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.030133E+03,3.473171E-01,4.395377E+03,6.172008E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.110883E+02,3.322575E-01,4.016738E+03,5.115213E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:30:00,7.780647E-02,1.365883E+03,3.459842E-01,4.538685E+03,6.744931E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.035428E+03,3.568678E-01,4.496738E+03,6.277045E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.142291E+02,2.250965E-01,2.817118E+03,3.883341E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.035428E+03,3.463245E-01,4.379017E+03,6.154796E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.142291E+02,3.380029E-01,4.077768E+03,5.179197E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:40:00,7.780647E-02,1.372868E+03,3.457431E-01,4.529018E+03,6.734865E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.040723E+03,3.559035E-01,4.480689E+03,6.260318E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.173700E+02,2.238017E-01,2.799527E+03,3.865242E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.040723E+03,3.452637E-01,4.361890E+03,6.137165E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.173700E+02,3.425811E-01,4.125759E+03,5.228497E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
16:50:00,7.780647E-02,1.379852E+03,3.453838E-01,4.518028E+03,6.723411E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.046017E+03,3.547391E-01,4.462401E+03,6.241427E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.205109E+02,2.223783E-01,2.780498E+03,3.845773E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.046017E+03,3.445209E-01,4.348307E+03,6.123401E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.205109E+02,3.460496E-01,4.161355E+03,5.264729E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:00:00,7.780647E-02,1.386837E+03,3.449089E-01,4.505747E+03,6.710603E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.051312E+03,3.533611E-01,4.441727E+03,6.220163E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.236518E+02,2.208273E-01,2.760044E+03,3.824746E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.051312E+03,3.441496E-01,4.338875E+03,6.113573E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.236518E+02,3.486465E-01,4.187220E+03,5.291383E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:10:00,7.780647E-02,1.395567E+03,3.443204E-01,4.490451E+03,6.694683E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.057930E+03,3.516011E-01,4.415465E+03,6.193170E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.275779E+02,2.190636E-01,2.736430E+03,3.800378E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.057930E+03,3.440127E-01,4.330734E+03,6.104867E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.275779E+02,3.500788E-01,4.199295E+03,5.304151E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:20:00,7.780647E-02,1.404298E+03,3.436190E-01,4.473894E+03,6.677443E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.064549E+03,3.495639E-01,4.386107E+03,6.163230E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.315040E+02,2.171514E-01,2.711157E+03,3.774351E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.064549E+03,3.442695E-01,4.326990E+03,6.101007E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.315040E+02,3.505295E-01,4.200409E+03,5.306082E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:30:00,7.780647E-02,1.413028E+03,3.428132E-01,4.456168E+03,6.658985E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.071167E+03,3.469490E-01,4.350293E+03,6.126274E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.354301E+02,2.151086E-01,2.684423E+03,3.746770E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.071167E+03,3.449311E-01,4.327760E+03,6.102070E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.354301E+02,3.499313E-01,4.189807E+03,5.295970E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:40:00,7.780647E-02,1.421759E+03,3.419019E-01,4.437263E+03,6.639294E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.077785E+03,3.439518E-01,4.310210E+03,6.084712E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.393562E+02,2.131140E-01,2.658226E+03,3.719737E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.077785E+03,3.458335E-01,4.331217E+03,6.106099E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.393562E+02,3.482206E-01,4.166782E+03,5.273077E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
17:50:00,7.780647E-02,1.430490E+03,3.408897E-01,4.417233E+03,6.618059E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.084404E+03,3.406175E-01,4.266366E+03,6.037986E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.432822E+02,2.110365E-01,2.631106E+03,3.690813E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.084404E+03,3.465124E-01,4.332182E+03,6.107635E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.432822E+02,3.453360E-01,4.130651E+03,5.236086E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:00:00,7.780647E-02,1.439220E+03,3.397854E-01,4.396176E+03,6.596127E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.091022E+03,3.372910E-01,4.222609E+03,5.992701E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.472083E+02,2.088580E-01,2.602857E+03,3.661479E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.091022E+03,3.467571E-01,4.328301E+03,6.103776E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.472083E+02,3.412488E-01,4.081094E+03,5.186269E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:10:00,7.780647E-02,1.452316E+03,3.385908E-01,4.369746E+03,6.568779E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.100950E+03,3.339109E-01,4.174945E+03,5.943482E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.530975E+02,2.066554E-01,2.572378E+03,3.630173E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.100950E+03,3.463825E-01,4.314196E+03,6.089452E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.530975E+02,3.361256E-01,4.018007E+03,5.122837E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:20:00,7.780647E-02,1.465412E+03,3.373034E-01,4.342278E+03,6.540306E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.110877E+03,3.303185E-01,4.124910E+03,5.891681E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.589866E+02,2.043629E-01,2.540894E+03,3.597812E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.110877E+03,3.450789E-01,4.289718E+03,6.064562E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.589866E+02,3.296809E-01,3.940163E+03,5.044138E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:30:00,7.780647E-02,1.478508E+03,3.359129E-01,4.313660E+03,6.510603E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.120805E+03,3.264242E-01,4.071504E+03,5.836374E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.648758E+02,2.019301E-01,2.507844E+03,3.563799E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.120805E+03,3.427161E-01,4.253413E+03,6.027438E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.648758E+02,3.213340E-01,3.841080E+03,4.943617E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:40:00,7.780647E-02,1.491604E+03,3.344031E-01,4.283710E+03,6.479479E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.130732E+03,3.223128E-01,4.015675E+03,5.778648E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.707649E+02,1.994018E-01,2.473727E+03,3.528547E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.130732E+03,3.395362E-01,4.207985E+03,5.980797E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.707649E+02,3.115461E-01,3.725906E+03,4.826974E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
18:50:00,7.780647E-02,1.504700E+03,3.327641E-01,4.252314E+03,6.446819E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.140660E+03,3.183265E-01,3.961237E+03,5.722499E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.766541E+02,1.967906E-01,2.438682E+03,3.492050E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.140660E+03,3.351872E-01,4.149498E+03,5.919951E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.766541E+02,3.005312E-01,3.597030E+03,4.695764E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:00:00,7.780647E-02,1.517796E+03,3.309812E-01,4.219311E+03,6.412443E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.150587E+03,3.139165E-01,3.902069E+03,5.660670E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.825432E+02,1.940858E-01,2.402592E+03,3.454412E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.150587E+03,3.295799E-01,4.076962E+03,5.844254E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.825432E+02,2.880834E-01,3.452151E+03,4.547318E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:10:00,7.780647E-02,1.527399E+03,3.290511E-01,4.188153E+03,6.378834E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.157868E+03,3.105567E-01,3.857271E+03,5.630873E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.868619E+02,1.921405E-01,2.376550E+03,3.439434E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.157868E+03,3.245217E-01,4.013200E+03,5.795152E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.868619E+02,2.756353E-01,3.308838E+03,4.415052E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:20:00,7.780647E-02,1.537003E+03,3.269796E-01,4.155416E+03,6.344514E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.165148E+03,3.071624E-01,3.812084E+03,5.631223E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.911806E+02,1.901848E-01,2.350389E+03,3.445291E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.165148E+03,3.193558E-01,3.948232E+03,5.777225E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.911806E+02,2.636255E-01,3.170414E+03,4.317803E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:30:00,7.780647E-02,1.546607E+03,3.247926E-01,4.121392E+03,6.308158E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.172428E+03,3.039986E-01,3.769472E+03,5.609903E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.954993E+02,1.883567E-01,2.325655E+03,3.435646E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.172428E+03,3.144326E-01,3.885976E+03,5.735026E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.954993E+02,2.530787E-01,3.048327E+03,4.207322E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:40:00,7.780647E-02,1.556210E+03,3.225351E-01,4.086579E+03,6.270511E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.179708E+03,3.010667E-01,3.729447E+03,5.579392E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.998180E+02,1.864621E-01,2.300177E+03,3.416680E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.179708E+03,3.095944E-01,3.824666E+03,5.680402E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,6.998180E+02,2.437864E-01,2.940245E+03,4.098606E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
19:50:00,7.780647E-02,1.565814E+03,3.202419E-01,4.051368E+03,6.233959E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.186988E+03,2.980867E-01,3.688883E+03,5.560566E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.041368E+02,1.846449E-01,2.275561E+03,3.406836E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.186988E+03,3.052950E-01,3.769369E+03,5.645694E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.041368E+02,2.357784E-01,2.846502E+03,4.016634E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:00:00,7.780647E-02,1.575418E+03,3.179544E-01,4.016219E+03,6.197729E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.194269E+03,2.953356E-01,3.650873E+03,5.541356E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.084555E+02,1.829662E-01,2.252490E+03,3.396364E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.194269E+03,3.018285E-01,3.723371E+03,5.618241E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.084555E+02,2.295032E-01,2.772105E+03,3.952356E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:10:00,7.780647E-02,1.583275E+03,3.157139E-01,3.983340E+03,6.162117E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.200225E+03,2.916644E-01,3.603912E+03,5.494901E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.119890E+02,1.806342E-01,2.222911E+03,3.367205E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.200225E+03,2.977913E-01,3.672324E+03,5.567485E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.119890E+02,2.238524E-01,2.705465E+03,3.882601E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:20:00,7.780647E-02,1.591133E+03,3.135557E-01,3.951375E+03,6.127077E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.206182E+03,2.882746E-01,3.560089E+03,5.447918E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.155224E+02,1.784553E-01,2.195036E+03,3.337287E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.206182E+03,2.940428E-01,3.624495E+03,5.516098E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.155224E+02,2.186693E-01,2.644045E+03,3.815331E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:30:00,7.780647E-02,1.598990E+03,3.114936E-01,3.920477E+03,6.094586E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.212138E+03,2.850257E-01,3.517830E+03,5.408321E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.190559E+02,1.763549E-01,2.168033E+03,3.311981E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.212138E+03,2.903999E-01,3.577835E+03,5.471954E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.190559E+02,2.137578E-01,2.585650E+03,3.756859E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:40:00,7.780647E-02,1.606848E+03,3.095279E-01,3.890657E+03,6.064355E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.218095E+03,2.819107E-01,3.477067E+03,5.374279E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.225894E+02,1.743321E-01,2.141898E+03,3.290106E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.218095E+03,2.868715E-01,3.532457E+03,5.433300E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.225894E+02,2.091125E-01,2.530230E+03,3.704997E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
20:50:00,7.780647E-02,1.614705E+03,3.076660E-01,3.861996E+03,6.035169E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.224051E+03,2.789415E-01,3.437936E+03,5.339304E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.261229E+02,1.723962E-01,2.116734E+03,3.267487E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.224051E+03,2.834819E-01,3.488631E+03,5.393466E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.261229E+02,2.047412E-01,2.477873E+03,3.653937E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:00:00,7.780647E-02,1.622563E+03,3.059309E-01,3.834752E+03,6.006973E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.230008E+03,2.761465E-01,3.400750E+03,5.303186E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.296564E+02,1.705661E-01,2.092754E+03,3.244035E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.230008E+03,2.802690E-01,3.446779E+03,5.352314E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.296564E+02,2.006579E-01,2.428732E+03,3.603424E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:10:00,7.780647E-02,1.630420E+03,3.042741E-01,3.808367E+03,5.979230E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.235964E+03,2.734502E-01,3.364647E+03,5.265868E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.331899E+02,1.687971E-01,2.069442E+03,3.219789E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.235964E+03,2.771664E-01,3.406139E+03,5.309985E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.331899E+02,1.968115E-01,2.382222E+03,3.553818E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:20:00,7.780647E-02,1.638278E+03,3.027193E-01,3.783126E+03,5.953303E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.241921E+03,2.708783E-01,3.329939E+03,5.231309E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.367234E+02,1.671052E-01,2.046995E+03,3.197289E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.241921E+03,2.742048E-01,3.367079E+03,5.270758E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.367234E+02,1.932068E-01,2.338416E+03,3.508602E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:30:00,7.780647E-02,1.646135E+03,3.012561E-01,3.758911E+03,5.928389E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.247877E+03,2.684212E-01,3.296519E+03,5.197425E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.402569E+02,1.654855E-01,2.025359E+03,3.175220E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.247877E+03,2.713780E-01,3.329532E+03,5.232436E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.402569E+02,1.898295E-01,2.297155E+03,3.465665E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:40:00,7.780647E-02,1.653993E+03,2.998814E-01,3.735685E+03,5.904467E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.253834E+03,2.660755E-01,3.264345E+03,5.164394E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.437903E+02,1.639363E-01,2.004512E+03,3.153706E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.253834E+03,2.686846E-01,3.293476E+03,5.195227E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.437903E+02,1.866665E-01,2.258288E+03,3.424998E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
21:50:00,7.780647E-02,1.661851E+03,2.985892E-01,3.713381E+03,5.881478E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.259790E+03,2.638329E-01,3.233323E+03,5.132254E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.473238E+02,1.624530E-01,1.984401E+03,3.132774E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.259790E+03,2.661171E-01,3.258827E+03,5.159186E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.473238E+02,1.837016E-01,2.221633E+03,3.386495E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:00:00,7.780647E-02,1.669708E+03,2.973503E-01,3.691671E+03,5.859052E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.265747E+03,2.616568E-01,3.203044E+03,5.100604E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.508573E+02,1.610133E-01,1.964776E+03,3.112179E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.265747E+03,2.636396E-01,3.225182E+03,5.123916E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.508573E+02,1.809022E-01,2.186827E+03,3.349789E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:10:00,7.780647E-02,1.675819E+03,2.962017E-01,3.672734E+03,5.839488E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.270380E+03,2.596055E-01,3.175505E+03,5.071716E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.536056E+02,1.596525E-01,1.946833E+03,3.093284E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.270380E+03,2.613076E-01,3.194511E+03,5.091656E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.536056E+02,1.782914E-01,2.154928E+03,3.316084E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:20:00,7.780647E-02,1.681931E+03,2.951102E-01,3.654436E+03,5.820562E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.275013E+03,2.576419E-01,3.148949E+03,5.043732E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.563538E+02,1.583485E-01,1.929525E+03,3.074983E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.275013E+03,2.590838E-01,3.165048E+03,5.060546E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.563538E+02,1.758390E-01,2.124800E+03,3.284181E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:30:00,7.780647E-02,1.688042E+03,2.940815E-01,3.636838E+03,5.802359E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.279645E+03,2.557724E-01,3.123443E+03,5.016776E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.591021E+02,1.571051E-01,1.912895E+03,3.057349E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.279645E+03,2.569732E-01,3.136851E+03,5.030696E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.591021E+02,1.735390E-01,2.096373E+03,3.254034E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:40:00,7.780647E-02,1.694154E+03,2.931091E-01,3.619869E+03,5.784804E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.284278E+03,2.539897E-01,3.098908E+03,4.990788E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.618504E+02,1.559179E-01,1.896892E+03,3.040347E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.284278E+03,2.549674E-01,3.109824E+03,5.002030E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.618504E+02,1.713786E-01,2.069505E+03,3.225507E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
22:50:00,7.780647E-02,1.700265E+03,2.921882E-01,3.603476E+03,5.767841E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.288911E+03,2.522887E-01,3.075283E+03,4.965731E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.645987E+02,1.547836E-01,1.881480E+03,3.023953E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.288911E+03,2.530598E-01,3.083894E+03,4.974495E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.645987E+02,1.693470E-01,2.044074E+03,3.198485E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:00:00,7.780647E-02,1.706377E+03,2.913147E-01,3.587611E+03,5.751421E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.293544E+03,2.506645E-01,3.052517E+03,4.941570E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.673469E+02,1.536994E-01,1.866627E+03,3.008144E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.293544E+03,2.512444E-01,3.058992E+03,4.948038E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.673469E+02,1.674340E-01,2.019968E+03,3.172860E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:10:00,7.780647E-02,1.712488E+03,2.904845E-01,3.572231E+03,5.735502E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.298177E+03,2.490985E-01,3.030400E+03,4.918066E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.700952E+02,1.526538E-01,1.852205E+03,2.992775E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.298177E+03,2.495029E-01,3.034916E+03,4.922427E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.700952E+02,1.656222E-01,1.996991E+03,3.148415E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:20:00,7.780647E-02,1.718599E+03,2.896941E-01,3.557294E+03,5.720038E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.302810E+03,2.475863E-01,3.008885E+03,4.895173E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.728435E+02,1.516443E-01,1.838186E+03,2.977819E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.302810E+03,2.478300E-01,3.011606E+03,4.897606E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.728435E+02,1.639030E-01,1.975050E+03,3.125052E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:30:00,7.780647E-02,1.724711E+03,2.889399E-01,3.542761E+03,5.704992E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.307443E+03,2.461240E-01,2.987925E+03,4.872851E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.755917E+02,1.506682E-01,1.824540E+03,2.963249E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.307443E+03,2.462206E-01,2.989006E+03,4.873521E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.755917E+02,1.622688E-01,1.954056E+03,3.102683E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:40:00,7.780647E-02,1.730822E+03,2.882188E-01,3.528599E+03,5.690326E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.312075E+03,2.447075E-01,2.967478E+03,4.851058E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.783400E+02,1.497231E-01,1.811241E+03,2.949038E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.312075E+03,2.446701E-01,2.967061E+03,4.850120E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.783400E+02,1.607124E-01,1.933931E+03,3.081225E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
23:50:00,7.780647E-02,1.736934E+03,2.875279E-01,3.514774E+03,5.676008E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.316708E+03,2.433334E-01,2.947505E+03,4.829755E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.810883E+02,1.488067E-01,1.798262E+03,2.935161E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.316708E+03,2.431739E-01,2.945724E+03,4.827353E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.810883E+02,1.592272E-01,1.914601E+03,3.060602E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
24:00:00,7.780647E-02,1.743045E+03,2.868646E-01,3.501256E+03,5.662006E+03,7.780647E-02,3.229020E+03,7.780647E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.321341E+03,2.419984E-01,2.927966E+03,4.808902E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.838365E+02,1.479169E-01,1.785580E+03,2.921593E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00,5.898234E-02,1.321341E+03,2.417280E-01,2.924949E+03,4.805173E+03,5.898234E-02,2.447806E+03,5.898234E-02,0.000000E+00,0.000000E+00,3.498908E-02,7.838365E+02,1.578072E-01,1.896000E+03,3.040744E+03,3.498908E-02,1.452070E+03,3.498908E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.780647E-02,3.461397E-01,3.229020E+03,4.566594E+03,5.898234E-02,3.600929E-01,2.447806E+03,4.562606E+03,3.498908E-02,2.974070E-01,1.452070E+03,3.564499E+03,5.898234E-02,3.493319E-01,2.447806E+03,4.442381E+03,3.498908E-02,3.505295E-01,1.452070E+03,4.200409E+03
NonCoinc Peak,7.780647E-02,3.461397E-01,3.229020E+03,4.566594E+03,5.898234E-02,3.600929E-01,2.447806E+03,4.562606E+03,3.498908E-02,2.974070E-01,1.452070E+03,3.564499E+03,5.898234E-02,3.493319E-01,2.447806E+03,4.442381E+03,3.498908E-02,3.505295E-01,1.452070E+03,4.200409E+03
