Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.502470E-02,1.661277E+03,2.833658E-01,3.470970E+03,5.382385E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.259355E+03,2.427601E-01,2.943169E+03,4.579282E+03,1.248682E-01,5.305867E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.470658E+02,1.484351E-01,1.795342E+03,2.781703E+03,7.736095E-02,3.242960E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.259355E+03,2.417050E-01,2.931391E+03,4.566250E+03,1.172823E-01,5.085634E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.470658E+02,1.588950E-01,1.912125E+03,2.906554E+03,7.736095E-02,3.242960E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:20:00,7.502470E-02,1.668213E+03,2.826246E-01,3.455758E+03,5.366631E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.264613E+03,2.412000E-01,2.920494E+03,4.555249E+03,1.248685E-01,5.305877E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.501848E+02,1.473867E-01,1.780519E+03,2.765964E+03,7.736116E-02,3.242967E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.264613E+03,2.400831E-01,2.908025E+03,4.541481E+03,1.172827E-01,5.085644E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.501848E+02,1.573646E-01,1.891919E+03,2.885165E+03,7.736116E-02,3.242967E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:30:00,7.502470E-02,1.675148E+03,2.819097E-01,3.440841E+03,5.351178E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.269871E+03,2.396877E-01,2.898352E+03,4.531767E+03,1.248688E-01,5.305886E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.533038E+02,1.463708E-01,1.766057E+03,2.750599E+03,7.736136E-02,3.242972E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.269871E+03,2.385166E-01,2.885278E+03,4.517354E+03,1.172830E-01,5.085654E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.533038E+02,1.559017E-01,1.872466E+03,2.864558E+03,7.736136E-02,3.242972E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:40:00,7.502470E-02,1.682084E+03,2.812190E-01,3.426193E+03,5.336002E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.275129E+03,2.382207E-01,2.876716E+03,4.508807E+03,1.248691E-01,5.305894E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.564228E+02,1.453856E-01,1.751939E+03,2.735589E+03,7.736155E-02,3.242978E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.275129E+03,2.370024E-01,2.863114E+03,4.493834E+03,1.172833E-01,5.085662E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.564228E+02,1.545010E-01,1.853710E+03,2.844675E+03,7.736155E-02,3.242978E+03,3.373814E-02,0.000000E+00,0.000000E+00
00:50:00,7.502470E-02,1.689020E+03,2.805506E-01,3.411795E+03,5.321082E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.280387E+03,2.367966E-01,2.855559E+03,4.486352E+03,1.248694E-01,5.305902E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.595418E+02,1.444296E-01,1.738147E+03,2.720923E+03,7.736173E-02,3.242983E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.280387E+03,2.355376E-01,2.841503E+03,4.470895E+03,1.172836E-01,5.085671E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.595418E+02,1.531583E-01,1.835600E+03,2.825470E+03,7.736173E-02,3.242983E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:00:00,7.502470E-02,1.695956E+03,2.799029E-01,3.397627E+03,5.306400E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.285644E+03,2.354135E-01,2.834859E+03,4.464382E+03,1.248696E-01,5.305910E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.626608E+02,1.435015E-01,1.724666E+03,2.706587E+03,7.736190E-02,3.242988E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.285644E+03,2.341197E-01,2.820415E+03,4.448511E+03,1.172838E-01,5.085678E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.626608E+02,1.518693E-01,1.818090E+03,2.806898E+03,7.736190E-02,3.242988E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:10:00,7.502470E-02,1.700580E+03,2.792744E-01,3.385986E+03,5.294297E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.289150E+03,2.340782E-01,2.816445E+03,4.444789E+03,1.248699E-01,5.305917E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.647401E+02,1.426050E-01,1.712578E+03,2.693698E+03,7.736206E-02,3.242993E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.289150E+03,2.327538E-01,2.801660E+03,4.428550E+03,1.172841E-01,5.085686E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.647401E+02,1.506357E-01,1.802238E+03,2.790050E+03,7.736206E-02,3.242993E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:20:00,7.502470E-02,1.705204E+03,2.786640E-01,3.374546E+03,5.282403E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292655E+03,2.327892E-01,2.798549E+03,4.425743E+03,1.248701E-01,5.305923E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.668194E+02,1.417391E-01,1.700831E+03,2.681170E+03,7.736221E-02,3.242997E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.292655E+03,2.314378E-01,2.783462E+03,4.409178E+03,1.172843E-01,5.085692E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.668194E+02,1.494543E-01,1.786969E+03,2.773813E+03,7.736221E-02,3.242997E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:30:00,7.502470E-02,1.709827E+03,2.780706E-01,3.363297E+03,5.270705E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.296160E+03,2.315455E-01,2.781158E+03,4.407219E+03,1.248703E-01,5.305930E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.688987E+02,1.409030E-01,1.689417E+03,2.668987E+03,7.736235E-02,3.243001E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.296160E+03,2.301703E-01,2.765806E+03,4.390367E+03,1.172845E-01,5.085699E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.688987E+02,1.483226E-01,1.772254E+03,2.758151E+03,7.736235E-02,3.243001E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:40:00,7.502470E-02,1.714451E+03,2.774936E-01,3.352231E+03,5.259196E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.299665E+03,2.303463E-01,2.764265E+03,4.389216E+03,1.248705E-01,5.305936E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.709781E+02,1.400963E-01,1.678331E+03,2.657145E+03,7.736248E-02,3.243005E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.299665E+03,2.289500E-01,2.748677E+03,4.372110E+03,1.172848E-01,5.085705E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.709781E+02,1.472383E-01,1.758069E+03,2.743042E+03,7.736248E-02,3.243005E+03,3.373814E-02,0.000000E+00,0.000000E+00
01:50:00,7.502470E-02,1.719075E+03,2.769324E-01,3.341341E+03,5.247871E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.303170E+03,2.291910E-01,2.747861E+03,4.371739E+03,1.248707E-01,5.305941E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.730574E+02,1.393183E-01,1.667565E+03,2.645649E+03,7.736261E-02,3.243009E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.303170E+03,2.277758E-01,2.732062E+03,4.354405E+03,1.172850E-01,5.085711E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.730574E+02,1.461996E-01,1.744393E+03,2.728473E+03,7.736261E-02,3.243009E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:00:00,7.502470E-02,1.723699E+03,2.763862E-01,3.330619E+03,5.236720E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.306675E+03,2.280790E-01,2.731941E+03,4.354790E+03,1.248709E-01,5.305947E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.751367E+02,1.385685E-01,1.657116E+03,2.634496E+03,7.736274E-02,3.243012E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.306675E+03,2.266467E-01,2.715950E+03,4.337247E+03,1.172851E-01,5.085716E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.751367E+02,1.452046E-01,1.731205E+03,2.714429E+03,7.736274E-02,3.243012E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:10:00,7.502470E-02,1.727167E+03,2.758548E-01,3.321218E+03,5.226921E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.309304E+03,2.270009E-01,2.717276E+03,4.339142E+03,1.248711E-01,5.305952E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.766962E+02,1.378417E-01,1.647441E+03,2.624147E+03,7.736286E-02,3.243016E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.309304E+03,2.255543E-01,2.701125E+03,4.321422E+03,1.172853E-01,5.085722E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.766962E+02,1.442466E-01,1.718950E+03,2.701354E+03,7.736286E-02,3.243016E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:20:00,7.502470E-02,1.730635E+03,2.753376E-01,3.311975E+03,5.217287E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311933E+03,2.259562E-01,2.702983E+03,4.323883E+03,1.248712E-01,5.305957E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.782557E+02,1.371373E-01,1.638018E+03,2.614060E+03,7.736297E-02,3.243019E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.311933E+03,2.244978E-01,2.686700E+03,4.306016E+03,1.172855E-01,5.085727E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.782557E+02,1.433242E-01,1.707092E+03,2.688694E+03,7.736297E-02,3.243019E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:30:00,7.502470E-02,1.734103E+03,2.748342E-01,3.302886E+03,5.207813E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.314562E+03,2.249443E-01,2.689057E+03,4.309004E+03,1.248714E-01,5.305962E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.798152E+02,1.364550E-01,1.628840E+03,2.604230E+03,7.736308E-02,3.243022E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.314562E+03,2.234762E-01,2.672666E+03,4.291018E+03,1.172857E-01,5.085732E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.798152E+02,1.424360E-01,1.695616E+03,2.676432E+03,7.736308E-02,3.243022E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:40:00,7.502470E-02,1.737571E+03,2.743439E-01,3.293945E+03,5.198496E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317191E+03,2.239644E-01,2.675488E+03,4.294500E+03,1.248716E-01,5.305967E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.813747E+02,1.357941E-01,1.619902E+03,2.594651E+03,7.736319E-02,3.243025E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.317191E+03,2.224886E-01,2.659011E+03,4.276419E+03,1.172858E-01,5.085736E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.813747E+02,1.415805E-01,1.684505E+03,2.664554E+03,7.736319E-02,3.243025E+03,3.373814E-02,0.000000E+00,0.000000E+00
02:50:00,7.502470E-02,1.741039E+03,2.738666E-01,3.285147E+03,5.189326E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.319820E+03,2.230160E-01,2.662270E+03,4.280370E+03,1.248717E-01,5.305971E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.829342E+02,1.351543E-01,1.611199E+03,2.585323E+03,7.736329E-02,3.243028E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.319820E+03,2.215341E-01,2.645725E+03,4.262213E+03,1.172860E-01,5.085741E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.829342E+02,1.407566E-01,1.673747E+03,2.653049E+03,7.736329E-02,3.243028E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:00:00,7.502470E-02,1.744506E+03,2.734017E-01,3.276488E+03,5.180304E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.322449E+03,2.220984E-01,2.649396E+03,4.266613E+03,1.248719E-01,5.305975E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.844937E+02,1.345351E-01,1.602727E+03,2.576244E+03,7.736339E-02,3.243031E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.322449E+03,2.206119E-01,2.632800E+03,4.248398E+03,1.172861E-01,5.085745E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.844937E+02,1.399630E-01,1.663327E+03,2.641907E+03,7.736339E-02,3.243031E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:10:00,7.502470E-02,1.747974E+03,2.729489E-01,3.267965E+03,5.171423E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.325078E+03,2.212024E-01,2.636764E+03,4.253105E+03,1.248720E-01,5.305980E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.860532E+02,1.339312E-01,1.594425E+03,2.567343E+03,7.736348E-02,3.243034E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.325078E+03,2.197139E-01,2.620145E+03,4.234863E+03,1.172863E-01,5.085750E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.860532E+02,1.391937E-01,1.653178E+03,2.631047E+03,7.736348E-02,3.243034E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:20:00,7.502470E-02,1.751442E+03,2.725077E-01,3.259571E+03,5.162679E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.327707E+03,2.203273E-01,2.624365E+03,4.239839E+03,1.248722E-01,5.305984E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.876127E+02,1.333421E-01,1.586289E+03,2.558613E+03,7.736357E-02,3.243037E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.327707E+03,2.188391E-01,2.607751E+03,4.221600E+03,1.172864E-01,5.085754E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.876127E+02,1.384474E-01,1.643287E+03,2.620456E+03,7.736357E-02,3.243037E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:30:00,7.502470E-02,1.754910E+03,2.720777E-01,3.251303E+03,5.154065E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330336E+03,2.194722E-01,2.612190E+03,4.226804E+03,1.248723E-01,5.305988E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.891722E+02,1.327672E-01,1.578311E+03,2.550049E+03,7.736366E-02,3.243039E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.330336E+03,2.179867E-01,2.595605E+03,4.208597E+03,1.172866E-01,5.085758E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.891722E+02,1.377230E-01,1.633640E+03,2.610122E+03,7.736366E-02,3.243039E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:40:00,7.502470E-02,1.758378E+03,2.716584E-01,3.243153E+03,5.145577E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.332964E+03,2.186362E-01,2.600227E+03,4.213993E+03,1.248724E-01,5.305991E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.907317E+02,1.322059E-01,1.570484E+03,2.541646E+03,7.736375E-02,3.243042E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.332964E+03,2.171555E-01,2.583695E+03,4.195845E+03,1.172867E-01,5.085761E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.907317E+02,1.370194E-01,1.624225E+03,2.600032E+03,7.736375E-02,3.243042E+03,3.373814E-02,0.000000E+00,0.000000E+00
03:50:00,7.502470E-02,1.761846E+03,2.712493E-01,3.235118E+03,5.137208E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.335593E+03,2.178183E-01,2.588466E+03,4.201394E+03,1.248725E-01,5.305995E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.922912E+02,1.316575E-01,1.562803E+03,2.533394E+03,7.736383E-02,3.243044E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.335593E+03,2.163444E-01,2.572012E+03,4.183329E+03,1.172868E-01,5.085765E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.922912E+02,1.363354E-01,1.615029E+03,2.590172E+03,7.736383E-02,3.243044E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:00:00,7.502470E-02,1.765314E+03,2.708499E-01,3.227191E+03,5.128953E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.338222E+03,2.170176E-01,2.576898E+03,4.188997E+03,1.248727E-01,5.305999E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.938507E+02,1.311215E-01,1.555259E+03,2.525289E+03,7.736391E-02,3.243047E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.338222E+03,2.155526E-01,2.560542E+03,4.171039E+03,1.172869E-01,5.085769E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.938507E+02,1.356700E-01,1.606041E+03,2.580532E+03,7.736391E-02,3.243047E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:10:00,7.502470E-02,1.767626E+03,2.704598E-01,3.220523E+03,5.121985E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339975E+03,2.162418E-01,2.566484E+03,4.177809E+03,1.248728E-01,5.306002E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.948903E+02,1.306021E-01,1.548420E+03,2.517921E+03,7.736399E-02,3.243049E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339975E+03,2.147860E-01,2.550231E+03,4.159961E+03,1.172871E-01,5.085772E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.948903E+02,1.350274E-01,1.597826E+03,2.571702E+03,7.736399E-02,3.243049E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:20:00,7.502470E-02,1.769938E+03,2.700786E-01,3.213954E+03,5.115121E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.341727E+03,2.154893E-01,2.556330E+03,4.166898E+03,1.248729E-01,5.306005E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.959300E+02,1.300987E-01,1.541760E+03,2.510746E+03,7.736407E-02,3.243051E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.341727E+03,2.140440E-01,2.540194E+03,4.149177E+03,1.172872E-01,5.085775E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.959300E+02,1.344059E-01,1.589849E+03,2.563124E+03,7.736407E-02,3.243051E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:30:00,7.502470E-02,1.772250E+03,2.697059E-01,3.207481E+03,5.108358E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.343480E+03,2.147601E-01,2.546436E+03,4.156262E+03,1.248730E-01,5.306009E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.969696E+02,1.296111E-01,1.535277E+03,2.503757E+03,7.736414E-02,3.243053E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.343480E+03,2.133260E-01,2.530425E+03,4.138676E+03,1.172873E-01,5.085779E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.969696E+02,1.338053E-01,1.582103E+03,2.554791E+03,7.736414E-02,3.243053E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:40:00,7.502470E-02,1.774562E+03,2.693418E-01,3.201104E+03,5.101695E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.345233E+03,2.140541E-01,2.536801E+03,4.145905E+03,1.248731E-01,5.306012E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.980093E+02,1.291391E-01,1.528967E+03,2.496955E+03,7.736422E-02,3.243055E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.345233E+03,2.126315E-01,2.520919E+03,4.128458E+03,1.172874E-01,5.085782E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.980093E+02,1.332250E-01,1.574585E+03,2.546700E+03,7.736422E-02,3.243055E+03,3.373814E-02,0.000000E+00,0.000000E+00
04:50:00,7.502470E-02,1.776874E+03,2.689861E-01,3.194820E+03,5.095131E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.346985E+03,2.133712E-01,2.527424E+03,4.135828E+03,1.248732E-01,5.306015E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.990490E+02,1.286824E-01,1.522829E+03,2.490339E+03,7.736429E-02,3.243057E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.346985E+03,2.119603E-01,2.511672E+03,4.118522E+03,1.172875E-01,5.085785E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.990490E+02,1.326647E-01,1.567289E+03,2.538850E+03,7.736429E-02,3.243057E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:00:00,7.502470E-02,1.779185E+03,2.686385E-01,3.188627E+03,5.088662E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.348738E+03,2.127110E-01,2.518301E+03,4.126032E+03,1.248733E-01,5.306018E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.000886E+02,1.282408E-01,1.516859E+03,2.483909E+03,7.736435E-02,3.243059E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.348738E+03,2.113118E-01,2.502679E+03,4.108864E+03,1.172876E-01,5.085788E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,8.000886E+02,1.321237E-01,1.560210E+03,2.531235E+03,7.736435E-02,3.243059E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:10:00,7.502470E-02,1.776874E+03,2.682990E-01,3.187149E+03,5.087009E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.346985E+03,2.120978E-01,2.513207E+03,4.120445E+03,1.248734E-01,5.306021E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.990490E+02,1.278286E-01,1.513297E+03,2.479996E+03,7.736442E-02,3.243061E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.346985E+03,2.107074E-01,2.497684E+03,4.103376E+03,1.172877E-01,5.085791E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.990490E+02,1.316160E-01,1.555581E+03,2.526181E+03,7.736442E-02,3.243061E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:20:00,7.502470E-02,1.774562E+03,2.679680E-01,3.185765E+03,5.085455E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.345233E+03,2.115359E-01,2.508687E+03,4.115498E+03,1.248735E-01,5.306024E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.980093E+02,1.274466E-01,1.510071E+03,2.476455E+03,7.736448E-02,3.243063E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.345233E+03,2.101480E-01,2.493192E+03,4.098442E+03,1.172878E-01,5.085794E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.980093E+02,1.311437E-01,1.551348E+03,2.521562E+03,7.736448E-02,3.243063E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:30:00,7.502470E-02,1.772250E+03,2.676462E-01,3.184484E+03,5.084013E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.343480E+03,2.110253E-01,2.504738E+03,4.111163E+03,1.248736E-01,5.306026E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.969696E+02,1.270951E-01,1.507186E+03,2.473278E+03,7.736455E-02,3.243065E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.343480E+03,2.096344E-01,2.489210E+03,4.094055E+03,1.172879E-01,5.085796E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.969696E+02,1.307068E-01,1.547510E+03,2.517363E+03,7.736455E-02,3.243065E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:40:00,7.502470E-02,1.769938E+03,2.673349E-01,3.183321E+03,5.082698E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.341727E+03,2.105674E-01,2.501379E+03,4.107466E+03,1.248737E-01,5.306029E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.959300E+02,1.267753E-01,1.504656E+03,2.470486E+03,7.736461E-02,3.243067E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.341727E+03,2.091681E-01,2.485757E+03,4.090243E+03,1.172880E-01,5.085799E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.959300E+02,1.303061E-01,1.544076E+03,2.513601E+03,7.736461E-02,3.243067E+03,3.373814E-02,0.000000E+00,0.000000E+00
05:50:00,7.502470E-02,1.767626E+03,2.670344E-01,3.182278E+03,5.081511E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339975E+03,2.103167E-01,2.500332E+03,4.106638E+03,1.248738E-01,5.306032E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.948903E+02,1.267273E-01,1.505160E+03,2.471546E+03,7.736467E-02,3.243068E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.339975E+03,2.089720E-01,2.485319E+03,4.090214E+03,1.172881E-01,5.085802E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.948903E+02,1.300235E-01,1.541960E+03,2.511458E+03,7.736467E-02,3.243068E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:00:00,7.502470E-02,1.765314E+03,2.667536E-01,3.181454E+03,5.080571E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.338222E+03,2.103073E-01,2.501979E+03,4.108935E+03,1.248739E-01,5.306034E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.938507E+02,1.276919E-01,1.516967E+03,2.486738E+03,7.736472E-02,3.243070E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.338222E+03,2.094775E-01,2.492714E+03,4.099817E+03,1.172882E-01,5.085804E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.938507E+02,1.298772E-01,1.541365E+03,2.511070E+03,7.736472E-02,3.243070E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:10:00,7.502470E-02,1.757222E+03,2.665107E-01,3.186834E+03,5.086013E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.332088E+03,2.106231E-01,2.511638E+03,4.119890E+03,1.248740E-01,5.306037E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.902118E+02,1.303100E-01,1.549833E+03,2.526476E+03,7.736478E-02,3.243072E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.332088E+03,2.109052E-01,2.514786E+03,4.125843E+03,1.172882E-01,5.085807E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.902118E+02,1.299131E-01,1.545405E+03,2.515670E+03,7.736478E-02,3.243072E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:20:00,7.502470E-02,1.749130E+03,2.663280E-01,3.192885E+03,5.092210E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.325954E+03,2.110016E-01,2.521997E+03,4.131083E+03,1.248741E-01,5.306039E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.865730E+02,1.342779E-01,1.597766E+03,2.581868E+03,7.736483E-02,3.243073E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.325954E+03,2.131928E-01,2.546457E+03,4.162217E+03,1.172883E-01,5.085809E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.865730E+02,1.301474E-01,1.551658E+03,2.522733E+03,7.736483E-02,3.243073E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:30:00,7.502470E-02,1.741039E+03,2.662096E-01,3.199664E+03,5.099193E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.319820E+03,2.116678E-01,2.535576E+03,4.146077E+03,1.248741E-01,5.306041E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.829342E+02,1.398182E-01,1.663259E+03,2.654965E+03,7.736489E-02,3.243075E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.319820E+03,2.162596E-01,2.586836E+03,4.207325E+03,1.172884E-01,5.085811E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.829342E+02,1.304162E-01,1.558304E+03,2.529858E+03,7.736489E-02,3.243075E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:40:00,7.502470E-02,1.732947E+03,2.661978E-01,3.207641E+03,5.107409E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.313686E+03,2.127896E-01,2.554255E+03,4.167352E+03,1.248742E-01,5.306044E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.792954E+02,1.475363E-01,1.753072E+03,2.757451E+03,7.736494E-02,3.243076E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.313686E+03,2.200497E-01,2.635302E+03,4.262642E+03,1.172885E-01,5.085814E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.792954E+02,1.309063E-01,1.567426E+03,2.540176E+03,7.736494E-02,3.243076E+03,3.373814E-02,0.000000E+00,0.000000E+00
06:50:00,7.502470E-02,1.724855E+03,2.663132E-01,3.217044E+03,5.117268E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.307552E+03,2.142076E-01,2.576245E+03,4.192189E+03,1.248743E-01,5.306046E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.756565E+02,1.567743E-01,1.859861E+03,2.876846E+03,7.736499E-02,3.243078E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.307552E+03,2.242181E-01,2.688001E+03,4.322389E+03,1.172886E-01,5.085816E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.756565E+02,1.315515E-01,1.578285E+03,2.552414E+03,7.736499E-02,3.243078E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:00:00,7.502470E-02,1.716763E+03,2.665813E-01,3.228154E+03,5.128990E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.301418E+03,2.159448E-01,2.601804E+03,4.220524E+03,1.248744E-01,5.306048E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.720177E+02,1.668147E-01,1.975615E+03,3.002082E+03,7.736504E-02,3.243079E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.301418E+03,2.283092E-01,2.739841E+03,4.380028E+03,1.172886E-01,5.085818E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.720177E+02,1.323649E-01,1.591023E+03,2.566539E+03,7.736504E-02,3.243079E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:10:00,7.502470E-02,1.697112E+03,2.669967E-01,3.252472E+03,5.154387E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286521E+03,2.171344E-01,2.630017E+03,4.242097E+03,1.227578E-01,5.244598E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.631806E+02,1.766399E-01,2.094174E+03,3.122299E+03,7.595397E-02,3.202113E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.286521E+03,2.313593E-01,2.788828E+03,4.424139E+03,1.151720E-01,5.024368E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.631806E+02,1.329686E-01,1.606622E+03,2.577282E+03,7.595397E-02,3.202113E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:20:00,7.502470E-02,1.677460E+03,2.675608E-01,3.278452E+03,5.181489E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.271624E+03,2.187984E-01,2.663531E+03,4.254692E+03,1.206391E-01,5.183087E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.543434E+02,1.869036E-01,2.217640E+03,3.226249E+03,7.454150E-02,3.161104E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.271624E+03,2.337856E-01,2.830857E+03,4.442271E+03,1.130532E-01,4.962853E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.543434E+02,1.337123E-01,1.623786E+03,2.579201E+03,7.454150E-02,3.161104E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:30:00,7.502470E-02,1.657809E+03,2.682786E-01,3.306141E+03,5.210653E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.256726E+03,2.207799E-01,2.700582E+03,4.281989E+03,1.185204E-01,5.121575E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.455063E+02,1.973431E-01,2.343069E+03,3.346434E+03,7.312905E-02,3.120096E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.256726E+03,2.353168E-01,2.862886E+03,4.461373E+03,1.109346E-01,4.901341E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.455063E+02,1.347714E-01,1.644468E+03,2.592671E+03,7.312905E-02,3.120096E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:40:00,7.502470E-02,1.638157E+03,2.691261E-01,3.335269E+03,5.241547E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241829E+03,2.229531E-01,2.739762E+03,4.317427E+03,1.164004E-01,5.060023E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366692E+02,2.073138E-01,2.463254E+03,3.468316E+03,7.171572E-02,3.079061E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241829E+03,2.361893E-01,2.887546E+03,4.478706E+03,1.088146E-01,4.839792E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366692E+02,1.358050E-01,1.664857E+03,2.609711E+03,7.171572E-02,3.079061E+03,3.373814E-02,0.000000E+00,0.000000E+00
07:50:00,7.502470E-02,1.618506E+03,2.700847E-01,3.365633E+03,5.273691E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.226932E+03,2.253452E-01,2.781382E+03,4.353980E+03,1.142794E-01,4.998440E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.278320E+02,2.171718E-01,2.582179E+03,3.584030E+03,7.030173E-02,3.038006E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.226932E+03,2.365626E-01,2.906630E+03,4.488243E+03,1.066937E-01,4.778213E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.278320E+02,1.369268E-01,1.686228E+03,2.627011E+03,7.030173E-02,3.038006E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:00:00,7.502470E-02,1.598854E+03,2.711346E-01,3.397016E+03,5.306916E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.212035E+03,2.279294E-01,2.825147E+03,4.393510E+03,1.121574E-01,4.936830E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.189949E+02,2.268117E-01,2.698670E+03,3.696949E+03,6.888712E-02,2.996933E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.212035E+03,2.365121E-01,2.920978E+03,4.493287E+03,1.045719E-01,4.716609E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.189949E+02,1.381484E-01,1.708714E+03,2.646061E+03,6.888712E-02,2.996933E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:10:00,7.502470E-02,1.576891E+03,2.722830E-01,3.431808E+03,5.343022E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195386E+03,2.316479E-01,2.883326E+03,4.442306E+03,1.121513E-01,4.936646E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.091181E+02,2.367721E-01,2.819777E+03,3.802084E+03,6.888308E-02,2.996811E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.195386E+03,2.373172E-01,2.946629E+03,4.505796E+03,1.045660E-01,4.716431E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.091181E+02,1.398915E-01,1.738060E+03,2.668668E+03,6.888308E-02,2.996811E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:20:00,7.502470E-02,1.554928E+03,2.735297E-01,3.467697E+03,5.380209E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.178736E+03,2.353210E-01,2.940996E+03,4.491255E+03,1.121464E-01,4.936499E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.992413E+02,2.463912E-01,2.937069E+03,3.906821E+03,6.887993E-02,2.996716E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.178736E+03,2.385386E-01,2.976925E+03,4.524800E+03,1.045615E-01,4.716296E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.992413E+02,1.417319E-01,1.768491E+03,2.693138E+03,6.887993E-02,2.996716E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:30:00,7.502470E-02,1.532964E+03,2.748903E-01,3.504854E+03,5.419684E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.162086E+03,2.391026E-01,2.999873E+03,4.551555E+03,1.121409E-01,4.936332E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.893645E+02,2.556139E-01,3.049931E+03,4.021655E+03,6.887629E-02,2.996606E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.162086E+03,2.405562E-01,3.016107E+03,4.562479E+03,1.045561E-01,4.716137E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.893645E+02,1.436726E-01,1.800039E+03,2.724757E+03,6.887629E-02,2.996606E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:40:00,7.502470E-02,1.511001E+03,2.763615E-01,3.543246E+03,5.459621E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.145437E+03,2.430081E-01,3.060135E+03,4.608067E+03,1.121360E-01,4.936186E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.794877E+02,2.643775E-01,3.157669E+03,4.124648E+03,6.887309E-02,2.996510E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.145437E+03,2.432053E-01,3.062340E+03,4.604144E+03,1.045514E-01,4.715996E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.794877E+02,1.458795E-01,1.834560E+03,2.756720E+03,6.887309E-02,2.996510E+03,3.373814E-02,0.000000E+00,0.000000E+00
08:50:00,7.502470E-02,1.489038E+03,2.779564E-01,3.583021E+03,5.501753E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128787E+03,2.470302E-01,3.121699E+03,4.670901E+03,1.121315E-01,4.936052E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.696109E+02,2.726404E-01,3.259816E+03,4.228092E+03,6.887017E-02,2.996422E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.128787E+03,2.464567E-01,3.115298E+03,4.657879E+03,1.045471E-01,4.715868E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.696109E+02,1.482330E-01,1.870718E+03,2.793548E+03,6.887017E-02,2.996422E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:00:00,7.502470E-02,1.467074E+03,2.796817E-01,3.624246E+03,5.545749E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.112137E+03,2.511586E-01,3.184445E+03,4.736820E+03,1.121274E-01,4.935930E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.597341E+02,2.803692E-01,3.355993E+03,4.327312E+03,6.886749E-02,2.996342E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.112137E+03,2.502761E-01,3.174594E+03,4.720580E+03,1.045432E-01,4.715750E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.597341E+02,1.507041E-01,1.908186E+03,2.832959E+03,6.886749E-02,2.996342E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:10:00,7.502470E-02,1.447423E+03,2.815221E-01,3.664448E+03,5.588531E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097240E+03,2.551922E-01,3.244381E+03,4.798510E+03,1.121237E-01,4.935818E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.508970E+02,2.872484E-01,3.441644E+03,4.414207E+03,6.886505E-02,2.996269E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.097240E+03,2.540865E-01,3.232037E+03,4.780368E+03,1.045395E-01,4.715641E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.508970E+02,1.531795E-01,1.944664E+03,2.870678E+03,6.886505E-02,2.996269E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:20:00,7.502470E-02,1.427771E+03,2.834666E-01,3.705811E+03,5.631204E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.082343E+03,2.595533E-01,3.307973E+03,4.859166E+03,1.121203E-01,4.935716E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.420598E+02,2.934639E-01,3.519884E+03,4.489298E+03,6.886281E-02,2.996202E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.082343E+03,2.579771E-01,3.290376E+03,4.836658E+03,1.045362E-01,4.715541E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.420598E+02,1.557237E-01,1.981909E+03,2.906138E+03,6.886281E-02,2.996202E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:30:00,7.502470E-02,1.408120E+03,2.854971E-01,3.748136E+03,5.674757E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.067446E+03,2.640261E-01,3.372815E+03,4.921470E+03,1.121172E-01,4.935623E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.332227E+02,2.989858E-01,3.590383E+03,4.557968E+03,6.886077E-02,2.996141E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.067446E+03,2.619301E-01,3.349413E+03,4.893883E+03,1.045331E-01,4.715450E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.332227E+02,1.583253E-01,2.019797E+03,2.942474E+03,6.886077E-02,2.996141E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:40:00,7.502470E-02,1.388468E+03,2.876064E-01,3.791339E+03,5.720938E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.052549E+03,2.685551E-01,3.438283E+03,4.990654E+03,1.121143E-01,4.935539E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.243856E+02,3.035436E-01,3.650113E+03,4.619860E+03,6.885891E-02,2.996086E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.052549E+03,2.659114E-01,3.408766E+03,4.956692E+03,1.045303E-01,4.715366E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.243856E+02,1.609751E-01,2.058221E+03,2.983060E+03,6.885891E-02,2.996086E+03,3.373814E-02,0.000000E+00,0.000000E+00
09:50:00,7.502470E-02,1.368817E+03,2.897788E-01,3.835246E+03,5.766389E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.037652E+03,2.731259E-01,3.504215E+03,5.056092E+03,1.121118E-01,4.935463E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.155484E+02,3.069625E-01,3.697125E+03,4.666854E+03,6.885723E-02,2.996036E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.037652E+03,2.699246E-01,3.468472E+03,5.016244E+03,1.045277E-01,4.715290E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.155484E+02,1.636675E-01,2.097121E+03,3.021671E+03,6.885723E-02,2.996036E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:00:00,7.502470E-02,1.349165E+03,2.919935E-01,3.879626E+03,5.812032E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.022755E+03,2.777033E-01,3.570223E+03,5.121201E+03,1.121094E-01,4.935393E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.067113E+02,3.091643E-01,3.730548E+03,4.700409E+03,6.885570E-02,2.995991E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.022755E+03,2.739411E-01,3.528217E+03,5.075460E+03,1.045253E-01,4.715220E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.067113E+02,1.663771E-01,2.136213E+03,3.060256E+03,6.885570E-02,2.995991E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:10:00,7.502470E-02,1.331826E+03,2.942436E-01,3.922088E+03,5.855846E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.009610E+03,2.822838E-01,3.634511E+03,5.185416E+03,1.121073E-01,4.935330E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.989138E+02,3.101069E-01,3.748870E+03,4.719250E+03,6.885431E-02,2.995949E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.009610E+03,2.779514E-01,3.586138E+03,5.133515E+03,1.045232E-01,4.715157E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.989138E+02,1.689237E-01,2.172444E+03,3.096295E+03,6.885431E-02,2.995949E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:20:00,7.502470E-02,1.314486E+03,2.965151E-01,3.964786E+03,5.901661E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.964658E+02,2.868496E-01,3.698631E+03,5.253936E+03,1.121054E-01,4.935273E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.911163E+02,3.097642E-01,3.752837E+03,4.723487E+03,6.885305E-02,2.995912E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.964658E+02,2.819425E-01,3.643841E+03,5.195214E+03,1.045212E-01,4.715099E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.911163E+02,1.714155E-01,2.208062E+03,3.134347E+03,6.885305E-02,2.995912E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:30:00,7.502470E-02,1.297147E+03,2.987897E-01,4.007518E+03,5.945990E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.833213E+02,2.913765E-01,3.762315E+03,5.318617E+03,1.121036E-01,4.935221E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.833189E+02,3.081126E-01,3.742186E+03,4.712849E+03,6.885190E-02,2.995878E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.833213E+02,2.858883E-01,3.701038E+03,5.253426E+03,1.045195E-01,4.715047E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.833189E+02,1.738676E-01,2.243235E+03,3.170107E+03,6.885190E-02,2.995878E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:40:00,7.502470E-02,1.279807E+03,3.010483E-01,4.050075E+03,5.991006E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.701768E+02,2.959392E-01,3.826406E+03,5.385806E+03,1.121020E-01,4.935174E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.755214E+02,3.053146E-01,3.718742E+03,4.688487E+03,6.885087E-02,2.995848E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.701768E+02,2.898690E-01,3.758628E+03,5.313872E+03,1.045178E-01,4.714999E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.755214E+02,1.765039E-01,2.280468E+03,3.209173E+03,6.885087E-02,2.995848E+03,3.373814E-02,0.000000E+00,0.000000E+00
10:50:00,7.502470E-02,1.262468E+03,3.032931E-01,4.092477E+03,6.036401E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.570324E+02,3.004391E-01,3.889791E+03,5.453450E+03,1.121006E-01,4.935132E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.677239E+02,3.016178E-01,3.685261E+03,4.653239E+03,6.884993E-02,2.995820E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.570324E+02,2.937932E-01,3.815587E+03,5.374695E+03,1.045164E-01,4.714955E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.677239E+02,1.791500E-01,2.317809E+03,3.248957E+03,6.884993E-02,2.995820E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:00:00,7.502470E-02,1.245128E+03,3.055098E-01,4.134564E+03,6.079460E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.438879E+02,3.048591E-01,3.952285E+03,5.515945E+03,1.120993E-01,4.935093E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.599264E+02,2.971063E-01,3.642680E+03,4.610350E+03,6.884907E-02,2.995795E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.438879E+02,2.976467E-01,3.871755E+03,5.430996E+03,1.045150E-01,4.714915E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.599264E+02,1.815902E-01,2.352851E+03,3.283673E+03,6.884907E-02,2.995795E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:10:00,7.502470E-02,1.233569E+03,3.076894E-01,4.170457E+03,6.115822E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.351249E+02,3.091696E-01,4.009173E+03,5.572278E+03,1.120981E-01,4.935058E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.547281E+02,2.918474E-01,3.589157E+03,4.556266E+03,6.884830E-02,2.995772E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.351249E+02,3.013986E-01,3.922405E+03,5.481250E+03,1.045138E-01,4.714879E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.547281E+02,1.840955E-01,2.386021E+03,3.316665E+03,6.884830E-02,2.995772E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:20:00,7.502470E-02,1.222009E+03,3.098274E-01,4.205884E+03,6.153772E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.263619E+02,3.133844E-01,4.064993E+03,5.631779E+03,1.120970E-01,4.935026E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.495298E+02,2.859347E-01,3.528332E+03,4.491808E+03,6.884759E-02,2.995751E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.263619E+02,3.050419E-01,3.971844E+03,5.533991E+03,1.045126E-01,4.714845E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.495298E+02,1.865678E-01,2.418821E+03,3.351769E+03,6.884759E-02,2.995751E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:30:00,7.502470E-02,1.210449E+03,3.119159E-01,4.240758E+03,6.189735E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.175989E+02,3.174963E-01,4.119661E+03,5.687450E+03,1.120960E-01,4.934997E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.443315E+02,2.794809E-01,3.461465E+03,4.423341E+03,6.884695E-02,2.995732E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.175989E+02,3.085658E-01,4.019947E+03,5.583035E+03,1.045116E-01,4.714815E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.443315E+02,1.889747E-01,2.450890E+03,3.384637E+03,6.884695E-02,2.995732E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:40:00,7.502470E-02,1.198890E+03,3.139529E-01,4.275055E+03,6.224409E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.088359E+02,3.213990E-01,4.171991E+03,5.739479E+03,1.120951E-01,4.934971E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.391332E+02,2.728336E-01,3.392434E+03,4.353362E+03,6.884636E-02,2.995715E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.088359E+02,3.118858E-01,4.065772E+03,5.628644E+03,1.045107E-01,4.714787E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.391332E+02,1.910774E-01,2.479561E+03,3.413056E+03,6.884636E-02,2.995715E+03,3.373814E-02,0.000000E+00,0.000000E+00
11:50:00,7.502470E-02,1.187330E+03,3.159256E-01,4.308635E+03,6.258529E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.000729E+02,3.251322E-01,4.222431E+03,5.790115E+03,1.120943E-01,4.934947E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.339349E+02,2.669009E-01,3.331384E+03,4.291141E+03,6.884582E-02,2.995699E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.000729E+02,3.150618E-01,4.109990E+03,5.673079E+03,1.045098E-01,4.714762E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.339349E+02,1.930340E-01,2.506602E+03,3.440013E+03,6.884582E-02,2.995699E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:00:00,7.502470E-02,1.175770E+03,3.178387E-01,4.341550E+03,6.292107E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.913100E+02,3.287349E-01,4.271415E+03,5.839695E+03,1.120936E-01,4.934925E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.287365E+02,2.618256E-01,3.279908E+03,4.237636E+03,6.884533E-02,2.995685E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.913100E+02,3.181033E-01,4.152708E+03,5.716293E+03,1.045090E-01,4.714739E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.287365E+02,1.950597E-01,2.534415E+03,3.468157E+03,6.884533E-02,2.995685E+03,3.373814E-02,0.000000E+00,0.000000E+00
