Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,7.502470E-02,1.166522E+03,3.197014E-01,4.371586E+03,6.324416E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.842996E+02,3.322283E-01,4.317419E+03,5.889049E+03,1.120929E-01,4.934904E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.245779E+02,2.577214E-01,3.238231E+03,4.192218E+03,6.884489E-02,2.995671E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.842996E+02,3.210409E-01,4.192506E+03,5.758989E+03,1.045083E-01,4.714717E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.245779E+02,1.970511E-01,2.560802E+03,3.496483E+03,6.884489E-02,2.995671E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:20:00,7.502470E-02,1.157275E+03,3.215002E-01,4.400907E+03,6.355174E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.772892E+02,3.355864E-01,4.361911E+03,5.935411E+03,1.120922E-01,4.934886E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.204192E+02,2.546468E-01,3.208050E+03,4.159829E+03,6.884447E-02,2.995659E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.772892E+02,3.238655E-01,4.231042E+03,5.799157E+03,1.045076E-01,4.714698E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.204192E+02,1.989742E-01,2.586425E+03,3.523203E+03,6.884447E-02,2.995659E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:30:00,7.502470E-02,1.148027E+03,3.232415E-01,4.429588E+03,6.384139E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.702788E+02,3.388178E-01,4.404990E+03,5.978502E+03,1.120917E-01,4.934869E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.162606E+02,2.526410E-01,3.189804E+03,4.141371E+03,6.884409E-02,2.995648E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.702788E+02,3.265884E-01,4.268444E+03,5.836591E+03,1.045070E-01,4.714680E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.162606E+02,2.008314E-01,2.611313E+03,3.548136E+03,6.884409E-02,2.995648E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:40:00,7.502470E-02,1.138779E+03,3.249270E-01,4.457645E+03,6.412627E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.632684E+02,3.419357E-01,4.446803E+03,6.020686E+03,1.120911E-01,4.934853E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.121019E+02,2.515745E-01,3.182045E+03,4.134050E+03,6.884374E-02,2.995638E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.632684E+02,3.292190E-01,4.304816E+03,5.873318E+03,1.045064E-01,4.714663E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.121019E+02,2.026249E-01,2.635491E+03,3.572571E+03,6.884374E-02,2.995638E+03,3.373814E-02,0.000000E+00,0.000000E+00
12:50:00,7.502470E-02,1.129531E+03,3.265560E-01,4.485072E+03,6.440589E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.562580E+02,3.449842E-01,4.487839E+03,6.062383E+03,1.120906E-01,4.934838E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.079433E+02,2.505813E-01,3.175105E+03,4.127277E+03,6.884342E-02,2.995628E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.562580E+02,3.317658E-01,4.340251E+03,5.909321E+03,1.045059E-01,4.714648E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.079433E+02,2.043581E-01,2.658995E+03,3.596467E+03,6.884342E-02,2.995628E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:00:00,7.502470E-02,1.120284E+03,3.281258E-01,4.511838E+03,6.467958E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.492476E+02,3.479407E-01,4.527848E+03,6.103192E+03,1.120902E-01,4.934825E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.037846E+02,2.496425E-01,3.168773E+03,4.120947E+03,6.884312E-02,2.995620E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.492476E+02,3.342345E-01,4.374814E+03,5.944577E+03,1.045054E-01,4.714633E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.037846E+02,2.060347E-01,2.681866E+03,3.619805E+03,6.884312E-02,2.995620E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:10:00,7.502470E-02,1.114504E+03,3.296503E-01,4.534634E+03,6.491633E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.448661E+02,3.508035E-01,4.564188E+03,6.140807E+03,1.120897E-01,4.934812E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.011855E+02,2.487660E-01,3.161580E+03,4.113522E+03,6.884284E-02,2.995611E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.448661E+02,3.366354E-01,4.405997E+03,5.976874E+03,1.045050E-01,4.714620E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.011855E+02,2.076608E-01,2.702617E+03,3.641297E+03,6.884284E-02,2.995611E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:20:00,7.502470E-02,1.108724E+03,3.310917E-01,4.556487E+03,6.514548E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.404846E+02,3.535409E-01,4.599111E+03,6.177349E+03,1.120893E-01,4.934801E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.985863E+02,2.479465E-01,3.155013E+03,4.106585E+03,6.884258E-02,2.995604E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.404846E+02,3.389435E-01,4.436128E+03,6.008428E+03,1.045045E-01,4.714608E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.985863E+02,2.092224E-01,2.722640E+03,3.662262E+03,6.884258E-02,2.995604E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:30:00,7.502470E-02,1.102944E+03,3.324756E-01,4.577697E+03,6.536292E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.361031E+02,3.561630E-01,4.632743E+03,6.211769E+03,1.120890E-01,4.934790E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.959871E+02,2.472011E-01,3.149274E+03,4.100708E+03,6.884234E-02,2.995597E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.361031E+02,3.411763E-01,4.465413E+03,6.038429E+03,1.045042E-01,4.714596E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.959871E+02,2.107301E-01,2.742058E+03,3.682150E+03,6.884234E-02,2.995597E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:40:00,7.502470E-02,1.097164E+03,3.337870E-01,4.598095E+03,6.557213E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.317217E+02,3.586471E-01,4.664833E+03,6.244639E+03,1.120886E-01,4.934780E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.933880E+02,2.465266E-01,3.144325E+03,4.095626E+03,6.884211E-02,2.995590E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.317217E+02,3.433183E-01,4.493686E+03,6.067422E+03,1.045038E-01,4.714586E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.933880E+02,2.121751E-01,2.760775E+03,3.701341E+03,6.884211E-02,2.995590E+03,3.373814E-02,0.000000E+00,0.000000E+00
13:50:00,7.502470E-02,1.091385E+03,3.350238E-01,4.617662E+03,6.577287E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.273402E+02,3.610167E-01,4.695646E+03,6.276254E+03,1.120883E-01,4.934770E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.907888E+02,2.459194E-01,3.140127E+03,4.091306E+03,6.884190E-02,2.995584E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.273402E+02,3.453603E-01,4.520842E+03,6.095284E+03,1.045034E-01,4.714576E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.907888E+02,2.136024E-01,2.779295E+03,3.720399E+03,6.884190E-02,2.995584E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:00:00,7.502470E-02,1.085605E+03,3.361871E-01,4.636408E+03,6.596527E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.632303E-01,4.724715E+03,6.306036E+03,1.120880E-01,4.934761E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.453709E-01,3.136585E+03,4.087647E+03,6.884170E-02,2.995578E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.472952E-01,4.546801E+03,6.121918E+03,1.045031E-01,4.714566E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.159467E-01,2.808053E+03,3.751084E+03,6.884170E-02,2.995578E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:10:00,7.502470E-02,1.085605E+03,3.372540E-01,4.648297E+03,6.608734E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.652296E-01,4.747011E+03,6.328808E+03,1.120877E-01,4.934753E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.448496E-01,3.130748E+03,4.081621E+03,6.884151E-02,2.995573E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.490814E-01,4.566718E+03,6.142330E+03,1.045028E-01,4.714557E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.193634E-01,2.846182E+03,3.791411E+03,6.884151E-02,2.995573E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:20:00,7.502470E-02,1.085605E+03,3.382704E-01,4.659643E+03,6.620412E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.670357E-01,4.767173E+03,6.349415E+03,1.120874E-01,4.934745E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.443608E-01,3.125288E+03,4.075994E+03,6.884133E-02,2.995567E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.507458E-01,4.585299E+03,6.161391E+03,1.045025E-01,4.714549E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.239849E-01,2.897777E+03,3.845063E+03,6.884133E-02,2.995567E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:30:00,7.502470E-02,1.085605E+03,3.392116E-01,4.670152E+03,6.631213E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.686523E-01,4.785224E+03,6.367922E+03,1.120872E-01,4.934737E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.438818E-01,3.119939E+03,4.070490E+03,6.884116E-02,2.995563E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.522633E-01,4.602242E+03,6.178776E+03,1.045023E-01,4.714541E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.298895E-01,2.963698E+03,3.913041E+03,6.884116E-02,2.995563E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:40:00,7.502470E-02,1.085605E+03,3.400913E-01,4.679975E+03,6.641309E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.700960E-01,4.801343E+03,6.384485E+03,1.120869E-01,4.934730E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.435967E-01,3.116756E+03,4.067416E+03,6.884100E-02,2.995558E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.536373E-01,4.617584E+03,6.194521E+03,1.045020E-01,4.714534E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.371485E-01,3.044739E+03,3.996548E+03,6.884100E-02,2.995558E+03,3.373814E-02,0.000000E+00,0.000000E+00
14:50:00,7.502470E-02,1.085605E+03,3.409117E-01,4.689135E+03,6.650724E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.713254E-01,4.815070E+03,6.398526E+03,1.120867E-01,4.934724E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.433632E-01,3.114148E+03,4.064737E+03,6.884085E-02,2.995553E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.548639E-01,4.631279E+03,6.208562E+03,1.045018E-01,4.714527E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.457322E-01,3.140571E+03,4.095514E+03,6.884085E-02,2.995553E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:00:00,7.502470E-02,1.085605E+03,3.416527E-01,4.697419E+03,6.659196E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.722211E-01,4.825085E+03,6.408573E+03,1.120865E-01,4.934717E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.428624E-01,3.108565E+03,4.058697E+03,6.884070E-02,2.995549E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.229587E+02,3.558135E-01,4.641894E+03,6.219284E+03,1.045015E-01,4.714520E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.881897E+02,2.548454E-01,3.242323E+03,4.199668E+03,6.884070E-02,2.995549E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:10:00,7.502470E-02,1.092541E+03,3.423281E-01,4.698047E+03,6.660162E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.282165E+02,3.729017E-01,4.827453E+03,6.411261E+03,1.120863E-01,4.934711E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.913087E+02,2.422716E-01,3.098866E+03,4.048787E+03,6.884057E-02,2.995545E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.282165E+02,3.565764E-01,4.645180E+03,6.222956E+03,1.045013E-01,4.714513E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.913087E+02,2.642377E-01,3.344085E+03,4.305438E+03,6.884057E-02,2.995545E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:20:00,7.502470E-02,1.099476E+03,3.429341E-01,4.697901E+03,6.659902E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.334743E+02,3.733704E-01,4.827455E+03,6.411129E+03,1.120861E-01,4.934705E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.944277E+02,2.416081E-01,3.088356E+03,4.038261E+03,6.884043E-02,2.995541E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.334743E+02,3.571451E-01,4.646298E+03,6.223948E+03,1.045011E-01,4.714507E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.944277E+02,2.737835E-01,3.447564E+03,4.409486E+03,6.884043E-02,2.995541E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:30:00,7.502470E-02,1.106412E+03,3.434630E-01,4.696894E+03,6.658785E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.387320E+02,3.735914E-01,4.824693E+03,6.408199E+03,1.120859E-01,4.934699E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.975466E+02,2.410548E-01,3.079076E+03,4.029069E+03,6.884031E-02,2.995538E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.387320E+02,3.575083E-01,4.645122E+03,6.222626E+03,1.045009E-01,4.714502E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,4.975466E+02,2.833654E-01,3.551450E+03,4.514736E+03,6.884031E-02,2.995538E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:40:00,7.502470E-02,1.113348E+03,3.439102E-01,4.694974E+03,6.656748E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.439898E+02,3.735501E-01,4.819002E+03,6.402243E+03,1.120857E-01,4.934694E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.006656E+02,2.402799E-01,3.067322E+03,4.016841E+03,6.884018E-02,2.995534E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.439898E+02,3.576574E-01,4.641556E+03,6.218846E+03,1.045007E-01,4.714496E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.006656E+02,2.928764E-01,3.654548E+03,4.619641E+03,6.884018E-02,2.995534E+03,3.373814E-02,0.000000E+00,0.000000E+00
15:50:00,7.502470E-02,1.120284E+03,3.442607E-01,4.691983E+03,6.653748E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.492476E+02,3.732348E-01,4.810260E+03,6.393103E+03,1.120855E-01,4.934689E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.037846E+02,2.393669E-01,3.054030E+03,4.002757E+03,6.884007E-02,2.995531E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.492476E+02,3.575755E-01,4.635419E+03,6.212432E+03,1.045005E-01,4.714491E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.037846E+02,3.022118E-01,3.755692E+03,4.724243E+03,6.884007E-02,2.995531E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:00:00,7.502470E-02,1.127220E+03,3.445394E-01,4.688182E+03,6.649863E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.545054E+02,3.727974E-01,4.800146E+03,6.382691E+03,1.120853E-01,4.934684E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.069036E+02,2.386146E-01,3.042529E+03,3.990913E+03,6.883996E-02,2.995527E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.545054E+02,3.573866E-01,4.628078E+03,6.204874E+03,1.045004E-01,4.714486E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.069036E+02,3.109750E-01,3.850444E+03,4.820945E+03,6.883996E-02,2.995527E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:10:00,7.502470E-02,1.136467E+03,3.447212E-01,4.680975E+03,6.642354E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.615158E+02,3.721455E-01,4.785871E+03,6.368037E+03,1.120852E-01,4.934679E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.110623E+02,2.378349E-01,3.029673E+03,3.977894E+03,6.883985E-02,2.995524E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.615158E+02,3.570031E-01,4.616799E+03,6.193256E+03,1.045002E-01,4.714481E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.110623E+02,3.190014E-01,3.935917E+03,4.907128E+03,6.883985E-02,2.995524E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:20:00,7.502470E-02,1.145715E+03,3.447996E-01,4.672613E+03,6.633656E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.685262E+02,3.712725E-01,4.769125E+03,6.350834E+03,1.120850E-01,4.934675E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.152209E+02,2.369890E-01,3.016077E+03,3.964149E+03,6.883974E-02,2.995521E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.685262E+02,3.564158E-01,4.603243E+03,6.179300E+03,1.045000E-01,4.714476E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.152209E+02,3.261937E-01,4.012077E+03,4.984785E+03,6.883974E-02,2.995521E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:30:00,7.502470E-02,1.154963E+03,3.447726E-01,4.663075E+03,6.623747E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.755366E+02,3.701781E-01,4.749908E+03,6.331083E+03,1.120849E-01,4.934670E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.193796E+02,2.358749E-01,2.999487E+03,3.947156E+03,6.883964E-02,2.995518E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.755366E+02,3.556209E-01,4.587369E+03,6.162960E+03,1.044999E-01,4.714471E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.193796E+02,3.324710E-01,4.078021E+03,5.052454E+03,6.883964E-02,2.995518E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:40:00,7.502470E-02,1.164211E+03,3.446349E-01,4.652300E+03,6.612554E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.825470E+02,3.688596E-01,4.728189E+03,6.308739E+03,1.120847E-01,4.934666E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.235382E+02,2.346136E-01,2.981253E+03,3.928426E+03,6.883955E-02,2.995516E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.825470E+02,3.546143E-01,4.569133E+03,6.144174E+03,1.044997E-01,4.714467E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.235382E+02,3.377619E-01,4.132952E+03,5.108975E+03,6.883955E-02,2.995516E+03,3.373814E-02,0.000000E+00,0.000000E+00
16:50:00,7.502470E-02,1.173458E+03,3.443866E-01,4.640288E+03,6.600059E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.895574E+02,3.673176E-01,4.703972E+03,6.283387E+03,1.120846E-01,4.934662E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.276969E+02,2.332320E-01,2.961674E+03,3.907928E+03,6.883945E-02,2.995513E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.895574E+02,3.534070E-01,4.548651E+03,6.122732E+03,1.044996E-01,4.714463E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.276969E+02,3.420329E-01,4.176492E+03,5.154563E+03,6.883945E-02,2.995513E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:00:00,7.502470E-02,1.182706E+03,3.440218E-01,4.626973E+03,6.586241E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.965677E+02,3.658797E-01,4.680913E+03,6.259810E+03,1.120844E-01,4.934658E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.318555E+02,2.317339E-01,2.940794E+03,3.886500E+03,6.883936E-02,2.995510E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,8.965677E+02,3.519915E-01,4.525844E+03,6.099242E+03,1.044994E-01,4.714459E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.318555E+02,3.454273E-01,4.210244E+03,5.189220E+03,6.883936E-02,2.995510E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:10:00,7.502470E-02,1.194266E+03,3.435433E-01,4.610076E+03,6.568757E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.053307E+02,3.643175E-01,4.654714E+03,6.232842E+03,1.120843E-01,4.934654E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.370538E+02,2.301154E-01,2.917529E+03,3.862752E+03,6.883927E-02,2.995508E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.053307E+02,3.503777E-01,4.499069E+03,6.071804E+03,1.044993E-01,4.714455E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.370538E+02,3.480625E-01,4.234477E+03,5.214005E+03,6.883927E-02,2.995508E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:20:00,7.502470E-02,1.205825E+03,3.429526E-01,4.591927E+03,6.549953E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.140937E+02,3.625756E-01,4.626509E+03,6.203763E+03,1.120842E-01,4.934650E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422522E+02,2.283751E-01,2.892903E+03,3.837522E+03,6.883919E-02,2.995505E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.140937E+02,3.485778E-01,4.470215E+03,6.042152E+03,1.044992E-01,4.714451E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.422522E+02,3.499081E-01,4.249894E+03,5.230047E+03,6.883919E-02,2.995505E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:30:00,7.502470E-02,1.217385E+03,3.422494E-01,4.572522E+03,6.529830E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.228567E+02,3.604687E-01,4.594229E+03,6.170534E+03,1.120841E-01,4.934647E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.474505E+02,2.264135E-01,2.865807E+03,3.809663E+03,6.883911E-02,2.995503E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.228567E+02,3.465351E-01,4.438651E+03,6.009622E+03,1.044990E-01,4.714447E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.474505E+02,3.506948E-01,4.253487E+03,5.234150E+03,6.883911E-02,2.995503E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:40:00,7.502470E-02,1.228945E+03,3.414339E-01,4.551862E+03,6.508388E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.316197E+02,3.581214E-01,4.559264E+03,6.134815E+03,1.120839E-01,4.934643E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.526488E+02,2.243086E-01,2.837110E+03,3.780214E+03,6.883903E-02,2.995500E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.316197E+02,3.448037E-01,4.410563E+03,5.980923E+03,1.044989E-01,4.714444E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.526488E+02,3.505890E-01,4.247116E+03,5.228364E+03,6.883903E-02,2.995500E+03,3.373814E-02,0.000000E+00,0.000000E+00
17:50:00,7.502470E-02,1.240504E+03,3.405181E-01,4.530079E+03,6.485782E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.403827E+02,3.555365E-01,4.521641E+03,6.096393E+03,1.120838E-01,4.934640E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578471E+02,2.220663E-01,2.806876E+03,3.749120E+03,6.883895E-02,2.995498E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.403827E+02,3.434700E-01,4.386910E+03,5.956456E+03,1.044988E-01,4.714440E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.578471E+02,3.495489E-01,4.230307E+03,5.211841E+03,6.883895E-02,2.995498E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:00:00,7.502470E-02,1.252064E+03,3.395051E-01,4.507208E+03,6.462036E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.491457E+02,3.523721E-01,4.477545E+03,6.050874E+03,1.120837E-01,4.934636E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.630454E+02,2.198716E-01,2.777173E+03,3.718552E+03,6.883888E-02,2.995496E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.491457E+02,3.425756E-01,4.368159E+03,5.936813E+03,1.044987E-01,4.714437E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.630454E+02,3.475320E-01,4.202590E+03,5.184073E+03,6.883888E-02,2.995496E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:10:00,7.502470E-02,1.269404E+03,3.384003E-01,4.477536E+03,6.430907E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.622901E+02,3.488372E-01,4.424935E+03,5.995303E+03,1.142004E-01,4.996085E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.708429E+02,2.175962E-01,2.743971E+03,3.683460E+03,7.024999E-02,3.036462E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.622901E+02,3.421034E-01,4.349745E+03,5.917517E+03,1.066154E-01,4.775886E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.708429E+02,3.444918E-01,4.160850E+03,5.141283E+03,7.024999E-02,3.036462E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:20:00,7.502470E-02,1.286743E+03,3.372143E-01,4.446958E+03,6.399255E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.754346E+02,3.449901E-01,4.368840E+03,5.937396E+03,1.163177E-01,5.057553E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.786404E+02,2.152168E-01,2.709609E+03,3.647960E+03,7.166155E-02,3.077441E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.754346E+02,3.420179E-01,4.335650E+03,5.903028E+03,1.087327E-01,4.837355E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.786404E+02,3.403943E-01,4.107307E+03,5.087326E+03,7.166155E-02,3.077441E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:30:00,7.502470E-02,1.304083E+03,3.359514E-01,4.415521E+03,6.366815E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.885791E+02,3.413416E-01,4.314961E+03,5.882271E+03,1.184360E-01,5.119052E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.864378E+02,2.128343E-01,2.675212E+03,3.612748E+03,7.307377E-02,3.118440E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,9.885791E+02,3.421470E-01,4.323952E+03,5.891483E+03,1.108510E-01,4.898852E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.864378E+02,3.354699E-01,4.044530E+03,5.024134E+03,7.307377E-02,3.118440E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:40:00,7.502470E-02,1.321422E+03,3.346139E-01,4.383250E+03,6.333466E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.001724E+03,3.375467E-01,4.259448E+03,5.824947E+03,1.205557E-01,5.180592E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.942353E+02,2.103708E-01,2.639910E+03,3.576559E+03,7.448692E-02,3.159468E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.001724E+03,3.417154E-01,4.305993E+03,5.873504E+03,1.129706E-01,4.960389E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,5.942353E+02,3.294569E-01,3.969598E+03,4.948296E+03,7.448692E-02,3.159468E+03,3.373814E-02,0.000000E+00,0.000000E+00
18:50:00,7.502470E-02,1.338762E+03,3.331929E-01,4.350048E+03,6.299114E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.014868E+03,3.335585E-01,4.201777E+03,5.765282E+03,1.226767E-01,5.242170E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.020328E+02,2.078251E-01,2.603691E+03,3.539400E+03,7.590085E-02,3.200519E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.014868E+03,3.404948E-01,4.279224E+03,5.846481E+03,1.150914E-01,5.021961E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.020328E+02,3.223169E-01,3.882081E+03,4.859475E+03,7.590085E-02,3.200519E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:00:00,7.502470E-02,1.356101E+03,3.316721E-01,4.315731E+03,6.263570E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.028013E+03,3.293156E-01,4.141262E+03,5.702682E+03,1.247987E-01,5.303781E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.098303E+02,2.049705E-01,2.564022E+03,3.498421E+03,7.731548E-02,3.241593E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.028013E+03,3.383233E-01,4.241837E+03,5.808405E+03,1.172132E-01,5.083565E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.098303E+02,3.135919E-01,3.776867E+03,4.752468E+03,7.731548E-02,3.241593E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:10:00,7.502470E-02,1.368817E+03,3.300397E-01,4.284789E+03,6.231409E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.037652E+03,3.264653E-01,4.099796E+03,5.677531E+03,1.248048E-01,5.303968E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.155484E+02,2.029934E-01,2.536228E+03,3.481990E+03,7.731956E-02,3.241717E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.037652E+03,3.366478E-01,4.213490E+03,5.797638E+03,1.172191E-01,5.083744E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.155484E+02,3.045614E-01,3.670317E+03,4.663146E+03,7.731956E-02,3.241717E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:20:00,7.502470E-02,1.381533E+03,3.282891E-01,4.252525E+03,6.196869E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.047291E+03,3.235531E-01,4.057635E+03,5.651034E+03,1.248112E-01,5.304162E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.212666E+02,2.009721E-01,2.507938E+03,3.464601E+03,7.732375E-02,3.241845E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.047291E+03,3.338624E-01,4.172745E+03,5.773377E+03,1.172252E-01,5.083929E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.212666E+02,2.944133E-01,3.551283E+03,4.556541E+03,7.732375E-02,3.241845E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:30:00,7.502470E-02,1.394248E+03,3.264140E-01,4.218869E+03,6.161757E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.056930E+03,3.202558E-01,4.011172E+03,5.632978E+03,1.248174E-01,5.304349E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.269847E+02,1.989050E-01,2.479133E+03,3.455570E+03,7.732780E-02,3.241968E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.056930E+03,3.299731E-01,4.119672E+03,5.749190E+03,1.172312E-01,5.084109E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.269847E+02,2.834823E-01,3.423504E+03,4.452838E+03,7.732780E-02,3.241968E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:40:00,7.502470E-02,1.406964E+03,3.244134E-01,4.183814E+03,6.124528E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.066570E+03,3.168243E-01,3.963213E+03,5.597765E+03,1.248229E-01,5.304515E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.327029E+02,1.968061E-01,2.449976E+03,3.435407E+03,7.733139E-02,3.242078E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.066570E+03,3.253515E-01,4.058425E+03,5.700008E+03,1.172365E-01,5.084270E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.327029E+02,2.720654E-01,3.290304E+03,4.324604E+03,7.733139E-02,3.242078E+03,3.373814E-02,0.000000E+00,0.000000E+00
19:50:00,7.502470E-02,1.419679E+03,3.223060E-01,4.147565E+03,6.085589E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076209E+03,3.133862E-01,3.915177E+03,5.554421E+03,1.248278E-01,5.304664E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.384210E+02,1.947160E-01,2.420915E+03,3.409849E+03,7.733460E-02,3.242175E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.076209E+03,3.205868E-01,3.995578E+03,5.640439E+03,1.172413E-01,5.084414E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.384210E+02,2.611693E-01,3.162916E+03,4.193300E+03,7.733460E-02,3.242175E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:00:00,7.502470E-02,1.432395E+03,3.201114E-01,4.110345E+03,6.045975E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.085848E+03,3.101711E-01,3.869635E+03,5.515177E+03,1.248322E-01,5.304797E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.441392E+02,1.927549E-01,2.393297E+03,3.386711E+03,7.733749E-02,3.242263E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.085848E+03,3.159795E-01,3.934489E+03,5.583964E+03,1.172456E-01,5.084545E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.441392E+02,2.515999E-01,3.050344E+03,4.079248E+03,7.733749E-02,3.242263E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:10:00,7.502470E-02,1.442799E+03,3.178683E-01,4.074895E+03,6.009489E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.093735E+03,3.056483E-01,3.811243E+03,5.466731E+03,1.248361E-01,5.304916E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.488176E+02,1.899216E-01,2.356980E+03,3.357137E+03,7.734009E-02,3.242341E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.093735E+03,3.101680E-01,3.861709E+03,5.519895E+03,1.172496E-01,5.084663E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.488176E+02,2.423316E-01,2.942175E+03,3.975358E+03,7.734009E-02,3.242341E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:20:00,7.502470E-02,1.453203E+03,3.156070E-01,4.039242E+03,5.971261E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.101622E+03,3.013278E-01,3.755112E+03,5.410104E+03,1.248397E-01,5.305023E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.534961E+02,1.871941E-01,2.321844E+03,3.321853E+03,7.734241E-02,3.242411E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.101622E+03,3.048293E-01,3.794209E+03,5.450370E+03,1.172531E-01,5.084769E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.534961E+02,2.344022E-01,2.848956E+03,3.877101E+03,7.734241E-02,3.242411E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:30:00,7.502470E-02,1.463606E+03,3.133649E-01,4.003800E+03,5.932979E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.109508E+03,2.972636E-01,3.701838E+03,5.354275E+03,1.248429E-01,5.305119E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.581746E+02,1.846030E-01,2.288230E+03,3.286685E+03,7.734450E-02,3.242473E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.109508E+03,3.002339E-01,3.735005E+03,5.387913E+03,1.172563E-01,5.084864E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.581746E+02,2.276777E-01,2.769188E+03,3.791714E+03,7.734450E-02,3.242473E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:40:00,7.502470E-02,1.474010E+03,3.111715E-01,3.968899E+03,5.897014E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.117395E+03,2.934742E-01,3.651628E+03,5.308032E+03,1.248458E-01,5.305204E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.628531E+02,1.821614E-01,2.256281E+03,3.257312E+03,7.734636E-02,3.242529E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.117395E+03,2.962737E-01,3.682888E+03,5.340130E+03,1.172592E-01,5.084950E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.628531E+02,2.221184E-01,2.702426E+03,3.727198E+03,7.734636E-02,3.242529E+03,3.373814E-02,0.000000E+00,0.000000E+00
20:50:00,7.502470E-02,1.484414E+03,3.090481E-01,3.934780E+03,5.862355E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.125282E+03,2.899400E-01,3.604270E+03,5.265224E+03,1.248483E-01,5.305280E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.675316E+02,1.798598E-01,2.225897E+03,3.229777E+03,7.734803E-02,3.242579E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.125282E+03,2.925504E-01,3.633417E+03,5.295525E+03,1.172618E-01,5.085027E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.675316E+02,2.169739E-01,2.640297E+03,3.667720E+03,7.734803E-02,3.242579E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:00:00,7.502470E-02,1.494817E+03,3.070232E-01,3.901755E+03,5.826860E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133168E+03,2.865608E-01,3.558634E+03,5.216518E+03,1.248506E-01,5.305348E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.722101E+02,1.776475E-01,2.196506E+03,3.198318E+03,7.734952E-02,3.242623E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.133168E+03,2.889427E-01,3.585230E+03,5.244084E+03,1.172641E-01,5.085096E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.722101E+02,2.121090E-01,2.581287E+03,3.603953E+03,7.734952E-02,3.242623E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:10:00,7.502470E-02,1.505221E+03,3.050901E-01,3.869750E+03,5.793252E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.141055E+03,2.833023E-01,3.514341E+03,5.170987E+03,1.248526E-01,5.305409E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.768885E+02,1.755069E-01,2.167911E+03,3.168844E+03,7.735085E-02,3.242663E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.141055E+03,2.854318E-01,3.538118E+03,5.195607E+03,1.172662E-01,5.085158E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.768885E+02,2.075042E-01,2.525175E+03,3.545382E+03,7.735085E-02,3.242663E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:20:00,7.502470E-02,1.515625E+03,3.032488E-01,3.838772E+03,5.761904E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.148942E+03,2.801614E-01,3.471364E+03,5.129817E+03,1.248545E-01,5.305463E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.815670E+02,1.734373E-01,2.140111E+03,3.142103E+03,7.735204E-02,3.242698E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.148942E+03,2.820259E-01,3.492182E+03,5.151476E+03,1.172680E-01,5.085213E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.815670E+02,2.031561E-01,2.471932E+03,3.492785E+03,7.735204E-02,3.242698E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:30:00,7.502470E-02,1.526029E+03,3.015000E-01,3.808832E+03,5.731427E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.156828E+03,2.771391E-01,3.429716E+03,5.088734E+03,1.248561E-01,5.305512E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.862455E+02,1.714406E-01,2.113129E+03,3.115370E+03,7.735310E-02,3.242729E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.156828E+03,2.787356E-01,3.447542E+03,5.107315E+03,1.172697E-01,5.085263E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.862455E+02,1.990615E-01,2.421524E+03,3.441873E+03,7.735310E-02,3.242729E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:40:00,7.502470E-02,1.536432E+03,2.998708E-01,3.780228E+03,5.701896E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.164715E+03,2.742664E-01,3.389742E+03,5.047736E+03,1.248575E-01,5.305555E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.909240E+02,1.695370E-01,2.087188E+03,3.088647E+03,7.735405E-02,3.242757E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.164715E+03,2.755992E-01,3.404623E+03,5.063178E+03,1.172712E-01,5.085308E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.909240E+02,1.952320E-01,2.374079E+03,3.392405E+03,7.735405E-02,3.242757E+03,3.373814E-02,0.000000E+00,0.000000E+00
21:50:00,7.502470E-02,1.546836E+03,2.983131E-01,3.752406E+03,5.672750E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.172602E+03,2.714917E-01,3.350840E+03,5.006549E+03,1.248589E-01,5.305594E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.956025E+02,1.676961E-01,2.061933E+03,3.061808E+03,7.735490E-02,3.242783E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.172602E+03,2.725703E-01,3.362884E+03,5.018893E+03,1.172726E-01,5.085348E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,6.956025E+02,1.916283E-01,2.329140E+03,3.344404E+03,7.735490E-02,3.242783E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:00:00,7.502470E-02,1.557240E+03,2.968438E-01,3.725573E+03,5.645234E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.180488E+03,2.688279E-01,3.313180E+03,4.967877E+03,1.248600E-01,5.305628E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.002810E+02,1.659256E-01,2.037467E+03,3.036591E+03,7.735566E-02,3.242805E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.180488E+03,2.696652E-01,3.322529E+03,4.977370E+03,1.172738E-01,5.085384E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.002810E+02,1.882450E-01,2.286665E+03,3.300350E+03,7.735566E-02,3.242805E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:10:00,7.502470E-02,1.565331E+03,2.954555E-01,3.701960E+03,5.620960E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.186623E+03,2.662866E-01,3.278647E+03,4.932158E+03,1.248611E-01,5.305659E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.039198E+02,1.642325E-01,2.014910E+03,3.013179E+03,7.735634E-02,3.242825E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.186623E+03,2.668950E-01,3.285440E+03,4.938934E+03,1.172749E-01,5.085416E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.039198E+02,1.850787E-01,2.247657E+03,3.259704E+03,7.735634E-02,3.242825E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:20:00,7.502470E-02,1.573423E+03,2.941449E-01,3.679216E+03,5.597547E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.192757E+03,2.638641E-01,3.245441E+03,4.897631E+03,1.248620E-01,5.305687E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.075586E+02,1.626149E-01,1.993195E+03,2.990530E+03,7.735696E-02,3.242843E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.192757E+03,2.642572E-01,3.249831E+03,4.901845E+03,1.172759E-01,5.085446E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.075586E+02,1.821159E-01,2.210922E+03,3.221304E+03,7.735696E-02,3.242843E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:30:00,7.502470E-02,1.581515E+03,2.929061E-01,3.657274E+03,5.574941E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.198891E+03,2.615528E-01,3.213477E+03,4.864256E+03,1.248629E-01,5.305713E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.111974E+02,1.610683E-01,1.972274E+03,2.968624E+03,7.735751E-02,3.242860E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.198891E+03,2.617449E-01,3.215623E+03,4.866078E+03,1.172768E-01,5.085472E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.111974E+02,1.793409E-01,2.176284E+03,3.185008E+03,7.735751E-02,3.242860E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:40:00,7.502470E-02,1.589607E+03,2.917106E-01,3.635814E+03,5.552777E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.205025E+03,2.593206E-01,3.182396E+03,4.831652E+03,1.248637E-01,5.305735E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.148362E+02,1.595733E-01,1.951928E+03,2.947228E+03,7.735801E-02,3.242874E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.205025E+03,2.593261E-01,3.182460E+03,4.831253E+03,1.172776E-01,5.085496E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.148362E+02,1.767243E-01,2.143415E+03,3.150475E+03,7.735801E-02,3.242874E+03,3.373814E-02,0.000000E+00,0.000000E+00
22:50:00,7.502470E-02,1.597699E+03,2.905964E-01,3.615282E+03,5.531588E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211159E+03,2.572073E-01,3.152666E+03,4.800440E+03,1.248644E-01,5.305756E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.184751E+02,1.581537E-01,1.932438E+03,2.926717E+03,7.735847E-02,3.242888E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.211159E+03,2.570403E-01,3.150802E+03,4.797984E+03,1.172783E-01,5.085517E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.184751E+02,1.742789E-01,2.112473E+03,3.117942E+03,7.735847E-02,3.242888E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:00:00,7.502470E-02,1.605790E+03,2.895312E-01,3.595295E+03,5.510941E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.217293E+03,2.551802E-01,3.123899E+03,4.770190E+03,1.248650E-01,5.305774E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.221139E+02,1.567901E-01,1.913574E+03,2.906836E+03,7.735888E-02,3.242900E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.217293E+03,2.548541E-01,3.120259E+03,4.765836E+03,1.172790E-01,5.085537E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.221139E+02,1.719777E-01,2.083141E+03,3.087074E+03,7.735888E-02,3.242900E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:10:00,7.502470E-02,1.613882E+03,2.885214E-01,3.575929E+03,5.490930E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.223427E+03,2.532267E-01,3.095955E+03,4.740759E+03,1.248656E-01,5.305791E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.257527E+02,1.554754E-01,1.895258E+03,2.887502E+03,7.735926E-02,3.242911E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.223427E+03,2.527570E-01,3.090712E+03,4.734692E+03,1.172796E-01,5.085555E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.257527E+02,1.698046E-01,2.055240E+03,3.057682E+03,7.735926E-02,3.242911E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:20:00,7.502470E-02,1.621974E+03,2.875611E-01,3.557116E+03,5.471485E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.229561E+03,2.513404E-01,3.068760E+03,4.712079E+03,1.248661E-01,5.305807E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.293915E+02,1.542057E-01,1.877444E+03,2.868677E+03,7.735960E-02,3.242921E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.229561E+03,2.507419E-01,3.062079E+03,4.704478E+03,1.172802E-01,5.085571E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.293915E+02,1.677480E-01,2.028639E+03,3.029637E+03,7.735960E-02,3.242921E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:30:00,7.502470E-02,1.630066E+03,2.866462E-01,3.538809E+03,5.452561E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.235695E+03,2.495163E-01,3.042260E+03,4.684104E+03,1.248666E-01,5.305821E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.330304E+02,1.529780E-01,1.860097E+03,2.850329E+03,7.735991E-02,3.242930E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.235695E+03,2.488027E-01,3.034295E+03,4.675133E+03,1.172807E-01,5.085586E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.330304E+02,1.657979E-01,2.003229E+03,3.002828E+03,7.735991E-02,3.242930E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:40:00,7.502470E-02,1.638157E+03,2.857727E-01,3.520964E+03,5.434110E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241829E+03,2.477495E-01,3.016401E+03,4.656780E+03,1.248670E-01,5.305834E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366692E+02,1.517892E-01,1.843186E+03,2.832427E+03,7.736020E-02,3.242939E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.241829E+03,2.469338E-01,3.007294E+03,4.646594E+03,1.172811E-01,5.085599E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.366692E+02,1.639452E-01,1.978904E+03,2.977148E+03,7.736020E-02,3.242939E+03,3.373814E-02,0.000000E+00,0.000000E+00
23:50:00,7.502470E-02,1.646249E+03,2.849370E-01,3.503541E+03,5.416093E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.247963E+03,2.460357E-01,2.991133E+03,4.630062E+03,1.248674E-01,5.305846E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.403080E+02,1.506366E-01,1.826679E+03,2.814940E+03,7.736047E-02,3.242946E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.247963E+03,2.451298E-01,2.981020E+03,4.618804E+03,1.172816E-01,5.085612E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.403080E+02,1.621813E-01,1.955572E+03,2.952500E+03,7.736047E-02,3.242946E+03,3.373814E-02,0.000000E+00,0.000000E+00
24:00:00,7.502470E-02,1.654341E+03,2.841357E-01,3.486502E+03,5.398470E+03,7.502470E-02,4.395191E+03,7.502470E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.254098E+03,2.443709E-01,2.966411E+03,4.603904E+03,1.248678E-01,5.305857E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.439468E+02,1.495176E-01,1.810547E+03,2.797841E+03,7.736072E-02,3.242954E+03,3.373814E-02,0.000000E+00,0.000000E+00,5.687358E-02,1.254098E+03,2.433859E-01,2.955415E+03,4.591706E+03,1.172820E-01,5.085624E+03,5.687358E-02,0.000000E+00,0.000000E+00,3.373814E-02,7.439468E+02,1.604985E-01,1.933145E+03,2.928795E+03,7.736072E-02,3.242954E+03,3.373814E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.502470E-02,3.447996E-01,4.395191E+03,4.698047E+03,1.248744E-01,3.735914E-01,5.306048E+03,4.827455E+03,7.736504E-02,3.101069E-01,3.243079E+03,3.752837E+03,1.172886E-01,3.576574E-01,5.085818E+03,4.646298E+03,7.736504E-02,3.506948E-01,3.243079E+03,4.253487E+03
NonCoinc Peak,7.502470E-02,3.447996E-01,4.395191E+03,4.698047E+03,1.248744E-01,3.735914E-01,5.306048E+03,4.827455E+03,7.736504E-02,3.101069E-01,3.243079E+03,3.752837E+03,1.172886E-01,3.576574E-01,5.085818E+03,4.646298E+03,7.736504E-02,3.506948E-01,3.243079E+03,4.253487E+03
