Time,CORE_ZN ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:BURLINGTON INTERNATIONAL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:BURLINGTON INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,1.173987E+03,2.381690E+03,3.985091E-02,2.100231E-01,3.383947E+03,1.797307E+03,1.148611E-01,1.584951E-01,2.088376E+03,1.084374E+03,7.088521E-02,9.562533E-02,3.168914E+03,1.782779E+03,1.075622E-01,1.572140E-01,2.068005E+03,1.201232E+03,7.019374E-02,1.059299E-01
00:20:00,1.173989E+03,2.375327E+03,3.985099E-02,2.094620E-01,3.383955E+03,1.782954E+03,1.148613E-01,1.572294E-01,2.088382E+03,1.075362E+03,7.088538E-02,9.483068E-02,3.168922E+03,1.769076E+03,1.075625E-01,1.560055E-01,2.068010E+03,1.187416E+03,7.019392E-02,1.047117E-01
00:30:00,1.173991E+03,2.369173E+03,3.985106E-02,2.089193E-01,3.383962E+03,1.768997E+03,1.148616E-01,1.559986E-01,2.088386E+03,1.066598E+03,7.088555E-02,9.405781E-02,3.168930E+03,1.755800E+03,1.075627E-01,1.548349E-01,2.068015E+03,1.174152E+03,7.019408E-02,1.035420E-01
00:40:00,1.173993E+03,2.363210E+03,3.985114E-02,2.083935E-01,3.383969E+03,1.755419E+03,1.148618E-01,1.548013E-01,2.088391E+03,1.058070E+03,7.088570E-02,9.330580E-02,3.168937E+03,1.742928E+03,1.075630E-01,1.536998E-01,2.068019E+03,1.161399E+03,7.019423E-02,1.024174E-01
00:50:00,1.173995E+03,2.357425E+03,3.985120E-02,2.078835E-01,3.383976E+03,1.742204E+03,1.148620E-01,1.536359E-01,2.088395E+03,1.049769E+03,7.088584E-02,9.257382E-02,3.168944E+03,1.730439E+03,1.075632E-01,1.525985E-01,2.068024E+03,1.149124E+03,7.019438E-02,1.013350E-01
01:00:00,1.173997E+03,2.351805E+03,3.985127E-02,2.073879E-01,3.383982E+03,1.729337E+03,1.148622E-01,1.525013E-01,2.088399E+03,1.041687E+03,7.088598E-02,9.186112E-02,3.168950E+03,1.718315E+03,1.075634E-01,1.515294E-01,2.068028E+03,1.137297E+03,7.019452E-02,1.002920E-01
01:10:00,1.173999E+03,2.346339E+03,3.985133E-02,2.069059E-01,3.383987E+03,1.716896E+03,1.148624E-01,1.514042E-01,2.088403E+03,1.033870E+03,7.088611E-02,9.117177E-02,3.168956E+03,1.706618E+03,1.075636E-01,1.504980E-01,2.068032E+03,1.125943E+03,7.019465E-02,9.929084E-02
01:20:00,1.174001E+03,2.341017E+03,3.985139E-02,2.064366E-01,3.383993E+03,1.704873E+03,1.148626E-01,1.503440E-01,2.088407E+03,1.026313E+03,7.088623E-02,9.050542E-02,3.168961E+03,1.695337E+03,1.075638E-01,1.495032E-01,2.068035E+03,1.115041E+03,7.019477E-02,9.832952E-02
01:30:00,1.174002E+03,2.335833E+03,3.985145E-02,2.059795E-01,3.383998E+03,1.693263E+03,1.148628E-01,1.493202E-01,2.088410E+03,1.019014E+03,7.088635E-02,8.986173E-02,3.168967E+03,1.684462E+03,1.075640E-01,1.485442E-01,2.068039E+03,1.104573E+03,7.019489E-02,9.740638E-02
01:40:00,1.174004E+03,2.330781E+03,3.985150E-02,2.055340E-01,3.384003E+03,1.682061E+03,1.148629E-01,1.483324E-01,2.088413E+03,1.011968E+03,7.088646E-02,8.924043E-02,3.168972E+03,1.673985E+03,1.075642E-01,1.476203E-01,2.068042E+03,1.094519E+03,7.019500E-02,9.651988E-02
01:50:00,1.174005E+03,2.325855E+03,3.985155E-02,2.050997E-01,3.384008E+03,1.671263E+03,1.148631E-01,1.473802E-01,2.088417E+03,1.005174E+03,7.088657E-02,8.864130E-02,3.168977E+03,1.663899E+03,1.075643E-01,1.467309E-01,2.068045E+03,1.084867E+03,7.019511E-02,9.566869E-02
02:00:00,1.174007E+03,2.321053E+03,3.985160E-02,2.046762E-01,3.384012E+03,1.660865E+03,1.148633E-01,1.464634E-01,2.088420E+03,9.986287E+02,7.088667E-02,8.806416E-02,3.168981E+03,1.654199E+03,1.075645E-01,1.458756E-01,2.068048E+03,1.075601E+03,7.019521E-02,9.485166E-02
02:10:00,1.174008E+03,2.316370E+03,3.985165E-02,2.042633E-01,3.384017E+03,1.650779E+03,1.148634E-01,1.455740E-01,2.088423E+03,9.922792E+02,7.088677E-02,8.750425E-02,3.168986E+03,1.644802E+03,1.075646E-01,1.450469E-01,2.068051E+03,1.066659E+03,7.019531E-02,9.406312E-02
02:20:00,1.174010E+03,2.311804E+03,3.985169E-02,2.038607E-01,3.384021E+03,1.640998E+03,1.148636E-01,1.447114E-01,2.088425E+03,9.861206E+02,7.088686E-02,8.696118E-02,3.168990E+03,1.635700E+03,1.075648E-01,1.442444E-01,2.068054E+03,1.058026E+03,7.019540E-02,9.330188E-02
02:30:00,1.174011E+03,2.307351E+03,3.985174E-02,2.034680E-01,3.384025E+03,1.631514E+03,1.148637E-01,1.438752E-01,2.088428E+03,9.801493E+02,7.088695E-02,8.643462E-02,3.168994E+03,1.626887E+03,1.075649E-01,1.434672E-01,2.068057E+03,1.049692E+03,7.019549E-02,9.256691E-02
02:40:00,1.174012E+03,2.303008E+03,3.985178E-02,2.030851E-01,3.384029E+03,1.622324E+03,1.148638E-01,1.430648E-01,2.088431E+03,9.743626E+02,7.088704E-02,8.592434E-02,3.168998E+03,1.618357E+03,1.075650E-01,1.427150E-01,2.068059E+03,1.041645E+03,7.019558E-02,9.185735E-02
02:50:00,1.174013E+03,2.298773E+03,3.985182E-02,2.027116E-01,3.384033E+03,1.613423E+03,1.148640E-01,1.422798E-01,2.088433E+03,9.687571E+02,7.088713E-02,8.543004E-02,3.169002E+03,1.610104E+03,1.075652E-01,1.419872E-01,2.068062E+03,1.033877E+03,7.019567E-02,9.117232E-02
03:00:00,1.174015E+03,2.294641E+03,3.985186E-02,2.023473E-01,3.384036E+03,1.604804E+03,1.148641E-01,1.415198E-01,2.088435E+03,9.633298E+02,7.088721E-02,8.495145E-02,3.169006E+03,1.602121E+03,1.075653E-01,1.412833E-01,2.068064E+03,1.026377E+03,7.019575E-02,9.051104E-02
03:10:00,1.174016E+03,2.290611E+03,3.985190E-02,2.019920E-01,3.384040E+03,1.596376E+03,1.148642E-01,1.407767E-01,2.088438E+03,9.580246E+02,7.088729E-02,8.448364E-02,3.169009E+03,1.594326E+03,1.075654E-01,1.405959E-01,2.068066E+03,1.019086E+03,7.019583E-02,8.986807E-02
03:20:00,1.174017E+03,2.286679E+03,3.985194E-02,2.016452E-01,3.384043E+03,1.588130E+03,1.148643E-01,1.400495E-01,2.088440E+03,9.528358E+02,7.088736E-02,8.402608E-02,3.169013E+03,1.586708E+03,1.075655E-01,1.399242E-01,2.068069E+03,1.011992E+03,7.019591E-02,8.924247E-02
03:30:00,1.174018E+03,2.282840E+03,3.985197E-02,2.013067E-01,3.384046E+03,1.580057E+03,1.148644E-01,1.393376E-01,2.088442E+03,9.477586E+02,7.088744E-02,8.357837E-02,3.169016E+03,1.579261E+03,1.075656E-01,1.392675E-01,2.068071E+03,1.005085E+03,7.019598E-02,8.863340E-02
03:40:00,1.174019E+03,2.279090E+03,3.985201E-02,2.009761E-01,3.384050E+03,1.572149E+03,1.148645E-01,1.386402E-01,2.088444E+03,9.427876E+02,7.088751E-02,8.314001E-02,3.169019E+03,1.571976E+03,1.075658E-01,1.386251E-01,2.068073E+03,9.983552E+02,7.019605E-02,8.804000E-02
03:50:00,1.174020E+03,2.275426E+03,3.985204E-02,2.006529E-01,3.384053E+03,1.564398E+03,1.148646E-01,1.379567E-01,2.088446E+03,9.379182E+02,7.088758E-02,8.271062E-02,3.169022E+03,1.564846E+03,1.075659E-01,1.379963E-01,2.068075E+03,9.917952E+02,7.019612E-02,8.746153E-02
04:00:00,1.174021E+03,2.271843E+03,3.985208E-02,2.003370E-01,3.384056E+03,1.556797E+03,1.148647E-01,1.372865E-01,2.088448E+03,9.331459E+02,7.088765E-02,8.228980E-02,3.169025E+03,1.557862E+03,1.075660E-01,1.373805E-01,2.068077E+03,9.853964E+02,7.019619E-02,8.689727E-02
04:10:00,1.174022E+03,2.268337E+03,3.985211E-02,2.000279E-01,3.384059E+03,1.549427E+03,1.148648E-01,1.366366E-01,2.088450E+03,9.285199E+02,7.088771E-02,8.188187E-02,3.169028E+03,1.551098E+03,1.075661E-01,1.367841E-01,2.068079E+03,9.792047E+02,7.019625E-02,8.635128E-02
04:20:00,1.174023E+03,2.264907E+03,3.985214E-02,1.997255E-01,3.384061E+03,1.542287E+03,1.148649E-01,1.360070E-01,2.088452E+03,9.240385E+02,7.088778E-02,8.148669E-02,3.169031E+03,1.544550E+03,1.075662E-01,1.362066E-01,2.068081E+03,9.732155E+02,7.019632E-02,8.582314E-02
04:30:00,1.174024E+03,2.261550E+03,3.985217E-02,1.994294E-01,3.384064E+03,1.535374E+03,1.148650E-01,1.353974E-01,2.088454E+03,9.196999E+02,7.088784E-02,8.110410E-02,3.169034E+03,1.538214E+03,1.075662E-01,1.356479E-01,2.068083E+03,9.674241E+02,7.019638E-02,8.531245E-02
04:40:00,1.174025E+03,2.258264E+03,3.985220E-02,1.991397E-01,3.384067E+03,1.528685E+03,1.148651E-01,1.348075E-01,2.088456E+03,9.155022E+02,7.088790E-02,8.073395E-02,3.169036E+03,1.532087E+03,1.075663E-01,1.351077E-01,2.068085E+03,9.618260E+02,7.019644E-02,8.481880E-02
04:50:00,1.174025E+03,2.255047E+03,3.985223E-02,1.988560E-01,3.384069E+03,1.522218E+03,1.148652E-01,1.342373E-01,2.088458E+03,9.114441E+02,7.088796E-02,8.037610E-02,3.169039E+03,1.526167E+03,1.075664E-01,1.345857E-01,2.068086E+03,9.564174E+02,7.019650E-02,8.434186E-02
05:00:00,1.174026E+03,2.251962E+03,3.985226E-02,1.985839E-01,3.384072E+03,1.517957E+03,1.148653E-01,1.338616E-01,2.088459E+03,9.128886E+02,7.088801E-02,8.050350E-02,3.169041E+03,1.525577E+03,1.075665E-01,1.345336E-01,2.068088E+03,9.522626E+02,7.019656E-02,8.397549E-02
05:10:00,1.174027E+03,2.249261E+03,3.985229E-02,1.983458E-01,3.384074E+03,1.516060E+03,1.148654E-01,1.336943E-01,2.088461E+03,9.209349E+02,7.088807E-02,8.121318E-02,3.169044E+03,1.532038E+03,1.075666E-01,1.351035E-01,2.068090E+03,9.494938E+02,7.019661E-02,8.373136E-02
05:20:00,1.174028E+03,2.247346E+03,3.985231E-02,1.981769E-01,3.384077E+03,1.517112E+03,1.148655E-01,1.337872E-01,2.088462E+03,9.414502E+02,7.088812E-02,8.302250E-02,3.169046E+03,1.545036E+03,1.075667E-01,1.362499E-01,2.068091E+03,9.484457E+02,7.019667E-02,8.363898E-02
05:30:00,1.174029E+03,2.246641E+03,3.985234E-02,1.981148E-01,3.384079E+03,1.518937E+03,1.148655E-01,1.339482E-01,2.088464E+03,9.747312E+02,7.088818E-02,8.595775E-02,3.169049E+03,1.565981E+03,1.075668E-01,1.380972E-01,2.068093E+03,9.493420E+02,7.019672E-02,8.371809E-02
05:40:00,1.174029E+03,2.247342E+03,3.985236E-02,1.981758E-01,3.384081E+03,1.524015E+03,1.148656E-01,1.343954E-01,2.088466E+03,1.026349E+03,7.088823E-02,9.050966E-02,3.169051E+03,1.596624E+03,1.075668E-01,1.407990E-01,2.068094E+03,9.510092E+02,7.019677E-02,8.386476E-02
05:50:00,1.174030E+03,2.249937E+03,3.985239E-02,1.984030E-01,3.384084E+03,1.532974E+03,1.148657E-01,1.351841E-01,2.088467E+03,1.095873E+03,7.088828E-02,9.663993E-02,3.169053E+03,1.632706E+03,1.075669E-01,1.439795E-01,2.068096E+03,9.546093E+02,7.019682E-02,8.418141E-02
06:00:00,1.174031E+03,2.254610E+03,3.985241E-02,1.988133E-01,3.384086E+03,1.544142E+03,1.148658E-01,1.361676E-01,2.088468E+03,1.179135E+03,7.088832E-02,1.039816E-01,3.169055E+03,1.669527E+03,1.075670E-01,1.472251E-01,2.068097E+03,9.593099E+02,7.019687E-02,8.459509E-02
06:10:00,1.174032E+03,2.261192E+03,3.985244E-02,1.993915E-01,3.384088E+03,1.557806E+03,1.148658E-01,1.373707E-01,2.088470E+03,1.276081E+03,7.088837E-02,1.125295E-01,3.169057E+03,1.704865E+03,1.075670E-01,1.503394E-01,2.068098E+03,9.651417E+02,7.019691E-02,8.510825E-02
06:20:00,1.174032E+03,2.269507E+03,3.985246E-02,2.001222E-01,3.384090E+03,1.571142E+03,1.148659E-01,1.385446E-01,2.088471E+03,1.381050E+03,7.088842E-02,1.217844E-01,3.169059E+03,1.738394E+03,1.075671E-01,1.532937E-01,2.068100E+03,9.718534E+02,7.019696E-02,8.569883E-02
06:30:00,1.174033E+03,2.279077E+03,3.985248E-02,2.009633E-01,3.384092E+03,1.588195E+03,1.148660E-01,1.400460E-01,2.088472E+03,1.493753E+03,7.088846E-02,1.317206E-01,3.169061E+03,1.765855E+03,1.075672E-01,1.557125E-01,2.068101E+03,9.791751E+02,7.019700E-02,8.634301E-02
06:40:00,1.174034E+03,2.289758E+03,3.985251E-02,2.019033E-01,3.384094E+03,1.606999E+03,1.148660E-01,1.417025E-01,2.088474E+03,1.608521E+03,7.088850E-02,1.418396E-01,3.169063E+03,1.784607E+03,1.075672E-01,1.573642E-01,2.068102E+03,9.883098E+02,7.019705E-02,8.714756E-02
06:50:00,1.174034E+03,2.300819E+03,3.985253E-02,2.028776E-01,3.384096E+03,1.627112E+03,1.148661E-01,1.434752E-01,2.088475E+03,1.725044E+03,7.088855E-02,1.521136E-01,3.169065E+03,1.798355E+03,1.075673E-01,1.585753E-01,2.068104E+03,9.966194E+02,7.019709E-02,8.787972E-02
07:00:00,1.174035E+03,2.311894E+03,3.985255E-02,2.038529E-01,3.384097E+03,1.649515E+03,1.148662E-01,1.454495E-01,2.088476E+03,1.844021E+03,7.088859E-02,1.626037E-01,3.169067E+03,1.807691E+03,1.075674E-01,1.593973E-01,2.068105E+03,1.005601E+03,7.019713E-02,8.867105E-02
07:10:00,1.174036E+03,2.322688E+03,3.985257E-02,2.048038E-01,3.324842E+03,1.677607E+03,1.128548E-01,1.479259E-01,2.048972E+03,1.965333E+03,6.954772E-02,1.732996E-01,3.109811E+03,1.817613E+03,1.055561E-01,1.602712E-01,2.028601E+03,1.017893E+03,6.885627E-02,8.975441E-02
07:20:00,1.174036E+03,2.332881E+03,3.985259E-02,2.057021E-01,3.265533E+03,1.709708E+03,1.108418E-01,1.507559E-01,2.009432E+03,2.084996E+03,6.820567E-02,1.838504E-01,3.050499E+03,1.827284E+03,1.035429E-01,1.611233E-01,1.989060E+03,1.030854E+03,6.751420E-02,9.089703E-02
07:30:00,1.174037E+03,2.342343E+03,3.985261E-02,2.065360E-01,3.206220E+03,1.741318E+03,1.088287E-01,1.535430E-01,1.969890E+03,2.200547E+03,6.686361E-02,1.940387E-01,2.991186E+03,1.840034E+03,1.015298E-01,1.622472E-01,1.949518E+03,1.044643E+03,6.617215E-02,9.211270E-02
07:40:00,1.174037E+03,2.351137E+03,3.985261E-02,2.073109E-01,3.146872E+03,1.773885E+03,1.068145E-01,1.564139E-01,1.930324E+03,2.310362E+03,6.552080E-02,2.037205E-01,2.931840E+03,1.854341E+03,9.951564E-02,1.635081E-01,1.909952E+03,1.059397E+03,6.482933E-02,9.341328E-02
07:50:00,1.174036E+03,2.359689E+03,3.985260E-02,2.080646E-01,3.087495E+03,1.807629E+03,1.047994E-01,1.593889E-01,1.890739E+03,2.414089E+03,6.417740E-02,2.128655E-01,2.872466E+03,1.872821E+03,9.750061E-02,1.651370E-01,1.870368E+03,1.076704E+03,6.348595E-02,9.493909E-02
08:00:00,1.174035E+03,2.368352E+03,3.985256E-02,2.088281E-01,3.028092E+03,1.841348E+03,1.027834E-01,1.623617E-01,1.851138E+03,2.508712E+03,6.283348E-02,2.212078E-01,2.813069E+03,1.894998E+03,9.548482E-02,1.670921E-01,1.830767E+03,1.094946E+03,6.214204E-02,9.654732E-02
08:10:00,1.174033E+03,2.377536E+03,3.985249E-02,2.096379E-01,3.027924E+03,1.871244E+03,1.027782E-01,1.649976E-01,1.851027E+03,2.592114E+03,6.283000E-02,2.285610E-01,2.812906E+03,1.916535E+03,9.547970E-02,1.689909E-01,1.830657E+03,1.111435E+03,6.213858E-02,9.800110E-02
08:20:00,1.174030E+03,2.387506E+03,3.985239E-02,2.105168E-01,3.027789E+03,1.901210E+03,1.027739E-01,1.676395E-01,1.850939E+03,2.666697E+03,6.282727E-02,2.351364E-01,2.812781E+03,1.939212E+03,9.547578E-02,1.709901E-01,1.830570E+03,1.128816E+03,6.213587E-02,9.953350E-02
08:30:00,1.174026E+03,2.398574E+03,3.985225E-02,2.114926E-01,3.027638E+03,1.933826E+03,1.027692E-01,1.705151E-01,1.850840E+03,2.733378E+03,6.282415E-02,2.410151E-01,2.812637E+03,1.962625E+03,9.547121E-02,1.730542E-01,1.830472E+03,1.147052E+03,6.213278E-02,1.011413E-01
08:40:00,1.174021E+03,2.410727E+03,3.985208E-02,2.125641E-01,3.027506E+03,1.967140E+03,1.027650E-01,1.734525E-01,1.850753E+03,2.792298E+03,6.282143E-02,2.462100E-01,2.812511E+03,1.989235E+03,9.546721E-02,1.754004E-01,1.830386E+03,1.166034E+03,6.213007E-02,1.028149E-01
08:50:00,1.174015E+03,2.423856E+03,3.985188E-02,2.137218E-01,3.027387E+03,2.001426E+03,1.027613E-01,1.764755E-01,1.850675E+03,2.843004E+03,6.281896E-02,2.506807E-01,2.812396E+03,2.017019E+03,9.546356E-02,1.778502E-01,1.830308E+03,1.185696E+03,6.212761E-02,1.045486E-01
09:00:00,1.174009E+03,2.437789E+03,3.985166E-02,2.149503E-01,3.027279E+03,2.036844E+03,1.027578E-01,1.795984E-01,1.850605E+03,2.885068E+03,6.281672E-02,2.543894E-01,2.812291E+03,2.045451E+03,9.546022E-02,1.803571E-01,1.830238E+03,1.205960E+03,6.212538E-02,1.063353E-01
09:10:00,1.174002E+03,2.452358E+03,3.985142E-02,2.162350E-01,3.027182E+03,2.073354E+03,1.027547E-01,1.828176E-01,1.850541E+03,2.917969E+03,6.281468E-02,2.572903E-01,2.812196E+03,2.074194E+03,9.545716E-02,1.828914E-01,1.830174E+03,1.226605E+03,6.212334E-02,1.081556E-01
09:20:00,1.173994E+03,2.467444E+03,3.985117E-02,2.175654E-01,3.027094E+03,2.112885E+03,1.027519E-01,1.863034E-01,1.850483E+03,2.937915E+03,6.281282E-02,2.590492E-01,2.812109E+03,2.103120E+03,9.545437E-02,1.854422E-01,1.830116E+03,1.247555E+03,6.212149E-02,1.100030E-01
09:30:00,1.173987E+03,2.482879E+03,3.985092E-02,2.189266E-01,3.027014E+03,2.158574E+03,1.027493E-01,1.903323E-01,1.850431E+03,2.942545E+03,6.281114E-02,2.594576E-01,2.812030E+03,2.132981E+03,9.545182E-02,1.880754E-01,1.830064E+03,1.269318E+03,6.211980E-02,1.119221E-01
09:40:00,1.173980E+03,2.498548E+03,3.985067E-02,2.203084E-01,3.026942E+03,2.210581E+03,1.027470E-01,1.949181E-01,1.850383E+03,2.932833E+03,6.280961E-02,2.586013E-01,2.811958E+03,2.162956E+03,9.544950E-02,1.907185E-01,1.830017E+03,1.291390E+03,6.211828E-02,1.138683E-01
09:50:00,1.173972E+03,2.514442E+03,3.985042E-02,2.217100E-01,3.026878E+03,2.268785E+03,1.027449E-01,2.000504E-01,1.850341E+03,2.908803E+03,6.280824E-02,2.564825E-01,2.811893E+03,2.192832E+03,9.544739E-02,1.933530E-01,1.829974E+03,1.313650E+03,6.211690E-02,1.158312E-01
10:00:00,1.173965E+03,2.530403E+03,3.985017E-02,2.231174E-01,3.026819E+03,2.333349E+03,1.027431E-01,2.057435E-01,1.850303E+03,2.870493E+03,6.280699E-02,2.531045E-01,2.811835E+03,2.222423E+03,9.544548E-02,1.959623E-01,1.829936E+03,1.335983E+03,6.211566E-02,1.178004E-01
10:10:00,1.173958E+03,2.546403E+03,3.984993E-02,2.245282E-01,3.026767E+03,2.404414E+03,1.027413E-01,2.120097E-01,1.850268E+03,2.818223E+03,6.280587E-02,2.484956E-01,2.811781E+03,2.251658E+03,9.544374E-02,1.985401E-01,1.829901E+03,1.358340E+03,6.211453E-02,1.197718E-01
10:20:00,1.173951E+03,2.562371E+03,3.984970E-02,2.259362E-01,3.026720E+03,2.480271E+03,1.027398E-01,2.186986E-01,1.850237E+03,2.756140E+03,6.280486E-02,2.430213E-01,2.811733E+03,2.280475E+03,9.544217E-02,2.010809E-01,1.829870E+03,1.378980E+03,6.211352E-02,1.215917E-01
10:30:00,1.173945E+03,2.578248E+03,3.984948E-02,2.273362E-01,3.026677E+03,2.557858E+03,1.027384E-01,2.255399E-01,1.850209E+03,2.687572E+03,6.280394E-02,2.369753E-01,2.811689E+03,2.307919E+03,9.544074E-02,2.035008E-01,1.829842E+03,1.398375E+03,6.211260E-02,1.233018E-01
10:40:00,1.173938E+03,2.593996E+03,3.984927E-02,2.287250E-01,3.026639E+03,2.636936E+03,1.027372E-01,2.325128E-01,1.850184E+03,2.612476E+03,6.280312E-02,2.303538E-01,2.811649E+03,2.334672E+03,9.543944E-02,2.058600E-01,1.829817E+03,1.417158E+03,6.211177E-02,1.249582E-01
10:50:00,1.173932E+03,2.609533E+03,3.984906E-02,2.300954E-01,3.026604E+03,2.716771E+03,1.027360E-01,2.395528E-01,1.850161E+03,2.532234E+03,6.280237E-02,2.232788E-01,2.811613E+03,2.360863E+03,9.543826E-02,2.081698E-01,1.829794E+03,1.435393E+03,6.211102E-02,1.265662E-01
11:00:00,1.173927E+03,2.624831E+03,3.984887E-02,2.314450E-01,3.026573E+03,2.796608E+03,1.027350E-01,2.465933E-01,1.850141E+03,2.448559E+03,6.280169E-02,2.159013E-01,2.811581E+03,2.386526E+03,9.543719E-02,2.104332E-01,1.829773E+03,1.453084E+03,6.211034E-02,1.281266E-01
11:10:00,1.173921E+03,2.639818E+03,3.984869E-02,2.327673E-01,3.026545E+03,2.875412E+03,1.027341E-01,2.535427E-01,1.850122E+03,2.363199E+03,6.280108E-02,2.083753E-01,2.811551E+03,2.411456E+03,9.543622E-02,2.126322E-01,1.829755E+03,1.470081E+03,6.210972E-02,1.296258E-01
11:20:00,1.173916E+03,2.654453E+03,3.984851E-02,2.340583E-01,3.026519E+03,2.952452E+03,1.027332E-01,2.603363E-01,1.850105E+03,2.282323E+03,6.280053E-02,2.012445E-01,2.811524E+03,2.435628E+03,9.543533E-02,2.147641E-01,1.829738E+03,1.488031E+03,6.210916E-02,1.312087E-01
11:30:00,1.173911E+03,2.668774E+03,3.984835E-02,2.353215E-01,3.026496E+03,3.027101E+03,1.027325E-01,2.669191E-01,1.850090E+03,2.211070E+03,6.280002E-02,1.949621E-01,2.811500E+03,2.459075E+03,9.543453E-02,2.168320E-01,1.829722E+03,1.505795E+03,6.210865E-02,1.327754E-01
11:40:00,1.173907E+03,2.682858E+03,3.984819E-02,2.365643E-01,3.026475E+03,3.098820E+03,1.027318E-01,2.732440E-01,1.850076E+03,2.151450E+03,6.279956E-02,1.897057E-01,2.811478E+03,2.481858E+03,9.543379E-02,2.188417E-01,1.829708E+03,1.523131E+03,6.210819E-02,1.343045E-01
11:50:00,1.173902E+03,2.696590E+03,3.984805E-02,2.377761E-01,3.026456E+03,3.166970E+03,1.027311E-01,2.792543E-01,1.850063E+03,2.103917E+03,6.279914E-02,1.855153E-01,2.811457E+03,2.503873E+03,9.543312E-02,2.207838E-01,1.829696E+03,1.539918E+03,6.210777E-02,1.357853E-01
12:00:00,1.173898E+03,2.710032E+03,3.984791E-02,2.389623E-01,3.026438E+03,3.231086E+03,1.027306E-01,2.849087E-01,1.850052E+03,2.068625E+03,6.279876E-02,1.824041E-01,2.811439E+03,2.525164E+03,9.543251E-02,2.226620E-01,1.829684E+03,1.556134E+03,6.210738E-02,1.372156E-01
12:10:00,1.173894E+03,2.723190E+03,3.984778E-02,2.401234E-01,3.026422E+03,3.290941E+03,1.027300E-01,2.901875E-01,1.850041E+03,2.045412E+03,6.279841E-02,1.803579E-01,2.811422E+03,2.545905E+03,9.543194E-02,2.244916E-01,1.829673E+03,1.571860E+03,6.210703E-02,1.386028E-01
12:20:00,1.173891E+03,2.736051E+03,3.984765E-02,2.412583E-01,3.026407E+03,3.346137E+03,1.027295E-01,2.950554E-01,1.850032E+03,2.029399E+03,6.279809E-02,1.789466E-01,2.811406E+03,2.566099E+03,9.543143E-02,2.262731E-01,1.829664E+03,1.587073E+03,6.210671E-02,1.399447E-01
12:30:00,1.173887E+03,2.748578E+03,3.984754E-02,2.423637E-01,3.026394E+03,3.396294E+03,1.027291E-01,2.994790E-01,1.850023E+03,2.016251E+03,6.279779E-02,1.777879E-01,2.811392E+03,2.585728E+03,9.543095E-02,2.280048E-01,1.829655E+03,1.601753E+03,6.210641E-02,1.412397E-01
12:40:00,1.173884E+03,2.760886E+03,3.984743E-02,2.434495E-01,3.026382E+03,3.441195E+03,1.027287E-01,3.034386E-01,1.850015E+03,2.004912E+03,6.279752E-02,1.767885E-01,2.811379E+03,2.604890E+03,9.543051E-02,2.296948E-01,1.829646E+03,1.615959E+03,6.210613E-02,1.424925E-01
12:50:00,1.173881E+03,2.772548E+03,3.984733E-02,2.444797E-01,3.026370E+03,3.480276E+03,1.027283E-01,3.068865E-01,1.850007E+03,1.995062E+03,6.279727E-02,1.759211E-01,2.811367E+03,2.623272E+03,9.543011E-02,2.313173E-01,1.829639E+03,1.629515E+03,6.210588E-02,1.436889E-01
13:00:00,1.173878E+03,2.783811E+03,3.984723E-02,2.454748E-01,3.026360E+03,3.513500E+03,1.027279E-01,3.098183E-01,1.850000E+03,1.986589E+03,6.279704E-02,1.751752E-01,2.811355E+03,2.641043E+03,9.542973E-02,2.328862E-01,1.829632E+03,1.642526E+03,6.210564E-02,1.448373E-01
13:10:00,1.173875E+03,2.794502E+03,3.984714E-02,2.464195E-01,3.026350E+03,3.540459E+03,1.027276E-01,3.121977E-01,1.849994E+03,1.979202E+03,6.279682E-02,1.745251E-01,2.811345E+03,2.658017E+03,9.542938E-02,2.343847E-01,1.829625E+03,1.654664E+03,6.210542E-02,1.459086E-01
13:20:00,1.173873E+03,2.804589E+03,3.984705E-02,2.473111E-01,3.026341E+03,3.561038E+03,1.027273E-01,3.140145E-01,1.849988E+03,1.972720E+03,6.279662E-02,1.739547E-01,2.811335E+03,2.674149E+03,9.542905E-02,2.358091E-01,1.829619E+03,1.667543E+03,6.210522E-02,1.470455E-01
13:30:00,1.173870E+03,2.814055E+03,3.984697E-02,2.481478E-01,3.026332E+03,3.575161E+03,1.027270E-01,3.152620E-01,1.849982E+03,1.966969E+03,6.279643E-02,1.734489E-01,2.811326E+03,2.689406E+03,9.542875E-02,2.371563E-01,1.829614E+03,1.688395E+03,6.210503E-02,1.488854E-01
13:40:00,1.173868E+03,2.822675E+03,3.984689E-02,2.489099E-01,3.026324E+03,3.582655E+03,1.027267E-01,3.159249E-01,1.849977E+03,1.961682E+03,6.279625E-02,1.729839E-01,2.811318E+03,2.703589E+03,9.542847E-02,2.384088E-01,1.829608E+03,1.719782E+03,6.210485E-02,1.516543E-01
13:50:00,1.173866E+03,2.830941E+03,3.984681E-02,2.496389E-01,3.026317E+03,3.583938E+03,1.027265E-01,3.160381E-01,1.849972E+03,1.956887E+03,6.279608E-02,1.725613E-01,2.811310E+03,2.717044E+03,9.542820E-02,2.395954E-01,1.829603E+03,1.763838E+03,6.210468E-02,1.555395E-01
14:00:00,1.173864E+03,2.838597E+03,3.984674E-02,2.503140E-01,3.026310E+03,3.578940E+03,1.027263E-01,3.155972E-01,1.849967E+03,1.952340E+03,6.279592E-02,1.721603E-01,2.811302E+03,2.729566E+03,9.542795E-02,2.406996E-01,1.829598E+03,1.822089E+03,6.210452E-02,1.606765E-01
14:10:00,1.173862E+03,2.845794E+03,3.984667E-02,2.509486E-01,3.026303E+03,3.567846E+03,1.027260E-01,3.146187E-01,1.849963E+03,1.947864E+03,6.279577E-02,1.717656E-01,2.811295E+03,2.741126E+03,9.542771E-02,2.417188E-01,1.829594E+03,1.896023E+03,6.210437E-02,1.671964E-01
14:20:00,1.173860E+03,2.852558E+03,3.984661E-02,2.515450E-01,3.026297E+03,3.550886E+03,1.027258E-01,3.131229E-01,1.849958E+03,1.943323E+03,6.279563E-02,1.713652E-01,2.811289E+03,2.751715E+03,9.542749E-02,2.426525E-01,1.829590E+03,1.984813E+03,6.210423E-02,1.750264E-01
14:30:00,1.173858E+03,2.858904E+03,3.984655E-02,2.521046E-01,3.026291E+03,3.528383E+03,1.027256E-01,3.111383E-01,1.849955E+03,1.940385E+03,6.279550E-02,1.711062E-01,2.811282E+03,2.761331E+03,9.542728E-02,2.435005E-01,1.829586E+03,2.082127E+03,6.210410E-02,1.836082E-01
14:40:00,1.173856E+03,2.864670E+03,3.984649E-02,2.526120E-01,3.026285E+03,3.500573E+03,1.027254E-01,3.086849E-01,1.849951E+03,1.937664E+03,6.279537E-02,1.708657E-01,2.811276E+03,2.769832E+03,9.542708E-02,2.442491E-01,1.829582E+03,2.185727E+03,6.210397E-02,1.927434E-01
14:50:00,1.173855E+03,2.870004E+03,3.984643E-02,2.530803E-01,3.026279E+03,3.468024E+03,1.027252E-01,3.058125E-01,1.849947E+03,1.934861E+03,6.279525E-02,1.706173E-01,2.811271E+03,2.777336E+03,9.542689E-02,2.449089E-01,1.829578E+03,2.294035E+03,6.210385E-02,2.022926E-01
15:00:00,1.173853E+03,2.874864E+03,3.984637E-02,2.535068E-01,3.026274E+03,3.431211E+03,1.027251E-01,3.025641E-01,1.849944E+03,1.931835E+03,6.279513E-02,1.703494E-01,2.811265E+03,2.783812E+03,9.542671E-02,2.454781E-01,1.829575E+03,2.405190E+03,6.210373E-02,2.120926E-01
15:10:00,1.173851E+03,2.879168E+03,3.984632E-02,2.538842E-01,3.026269E+03,3.389489E+03,1.027249E-01,2.988829E-01,1.849940E+03,1.927707E+03,6.279502E-02,1.699842E-01,2.811260E+03,2.788088E+03,9.542653E-02,2.458531E-01,1.829572E+03,2.519025E+03,6.210362E-02,2.221286E-01
15:20:00,1.173850E+03,2.882852E+03,3.984627E-02,2.542070E-01,3.026265E+03,3.344418E+03,1.027247E-01,2.949064E-01,1.849937E+03,1.922810E+03,6.279492E-02,1.695512E-01,2.811255E+03,2.790805E+03,9.542637E-02,2.460908E-01,1.829569E+03,2.633548E+03,6.210351E-02,2.322252E-01
15:30:00,1.173849E+03,2.885868E+03,3.984622E-02,2.544708E-01,3.026260E+03,3.300207E+03,1.027246E-01,2.910058E-01,1.849934E+03,1.915368E+03,6.279482E-02,1.688937E-01,2.811251E+03,2.792088E+03,9.542621E-02,2.462019E-01,1.829566E+03,2.744131E+03,6.210341E-02,2.419742E-01
15:40:00,1.173847E+03,2.888255E+03,3.984618E-02,2.546796E-01,3.026256E+03,3.257849E+03,1.027244E-01,2.872691E-01,1.849931E+03,1.906583E+03,6.279472E-02,1.681180E-01,2.811246E+03,2.791920E+03,9.542606E-02,2.461855E-01,1.829563E+03,2.847894E+03,6.210331E-02,2.511221E-01
15:50:00,1.173846E+03,2.889910E+03,3.984613E-02,2.548246E-01,3.026251E+03,3.217854E+03,1.027243E-01,2.837415E-01,1.849929E+03,1.896653E+03,6.279462E-02,1.672418E-01,2.811242E+03,2.790139E+03,9.542591E-02,2.460276E-01,1.829560E+03,2.943155E+03,6.210322E-02,2.595208E-01
16:00:00,1.173844E+03,2.890782E+03,3.984609E-02,2.549005E-01,3.026247E+03,3.181175E+03,1.027242E-01,2.805063E-01,1.849926E+03,1.885576E+03,6.279453E-02,1.662646E-01,2.811238E+03,2.786616E+03,9.542577E-02,2.457161E-01,1.829557E+03,3.028855E+03,6.210312E-02,2.670764E-01
16:10:00,1.173843E+03,2.890885E+03,3.984604E-02,2.549087E-01,3.026243E+03,3.149786E+03,1.027240E-01,2.777376E-01,1.849923E+03,1.874235E+03,6.279445E-02,1.652639E-01,2.811234E+03,2.782559E+03,9.542564E-02,2.453574E-01,1.829555E+03,3.102672E+03,6.210304E-02,2.735842E-01
16:20:00,1.173842E+03,2.890223E+03,3.984600E-02,2.548494E-01,3.026240E+03,3.122888E+03,1.027239E-01,2.753649E-01,1.849921E+03,1.862205E+03,6.279436E-02,1.642026E-01,2.811230E+03,2.777182E+03,9.542551E-02,2.448824E-01,1.829552E+03,3.164462E+03,6.210295E-02,2.790316E-01
16:30:00,1.173841E+03,2.888790E+03,3.984596E-02,2.547221E-01,3.026236E+03,3.096920E+03,1.027238E-01,2.730743E-01,1.849918E+03,1.849393E+03,6.279428E-02,1.630724E-01,2.811226E+03,2.770215E+03,9.542538E-02,2.442672E-01,1.829550E+03,3.216684E+03,6.210287E-02,2.836352E-01
16:40:00,1.173840E+03,2.886643E+03,3.984592E-02,2.545325E-01,3.026233E+03,3.071556E+03,1.027237E-01,2.708375E-01,1.849916E+03,1.835805E+03,6.279420E-02,1.618741E-01,2.811223E+03,2.761643E+03,9.542526E-02,2.435110E-01,1.829547E+03,3.260583E+03,6.210279E-02,2.875055E-01
16:50:00,1.173839E+03,2.883614E+03,3.984589E-02,2.542650E-01,3.026229E+03,3.046545E+03,1.027235E-01,2.686318E-01,1.849914E+03,1.821362E+03,6.279412E-02,1.606003E-01,2.811219E+03,2.751322E+03,9.542515E-02,2.426006E-01,1.829545E+03,3.296193E+03,6.210271E-02,2.906449E-01
17:00:00,1.173838E+03,2.879788E+03,3.984585E-02,2.539272E-01,3.026226E+03,3.024275E+03,1.027234E-01,2.666676E-01,1.849912E+03,1.806098E+03,6.279405E-02,1.592541E-01,2.811216E+03,2.739390E+03,9.542503E-02,2.415479E-01,1.829543E+03,3.323427E+03,6.210264E-02,2.930456E-01
17:10:00,1.173836E+03,2.875174E+03,3.984581E-02,2.535198E-01,3.026223E+03,3.002252E+03,1.027233E-01,2.647252E-01,1.849910E+03,1.790018E+03,6.279398E-02,1.578359E-01,2.811213E+03,2.725927E+03,9.542492E-02,2.403603E-01,1.829541E+03,3.342109E+03,6.210257E-02,2.946923E-01
17:20:00,1.173835E+03,2.869844E+03,3.984578E-02,2.530493E-01,3.026220E+03,2.979771E+03,1.027232E-01,2.627424E-01,1.849908E+03,1.773121E+03,6.279391E-02,1.563456E-01,2.811209E+03,2.711053E+03,9.542482E-02,2.390483E-01,1.829539E+03,3.350266E+03,6.210250E-02,2.954110E-01
17:30:00,1.173834E+03,2.864057E+03,3.984575E-02,2.525384E-01,3.026217E+03,2.956534E+03,1.027231E-01,2.606930E-01,1.849906E+03,1.755408E+03,6.279384E-02,1.547835E-01,2.811206E+03,2.696852E+03,9.542471E-02,2.377956E-01,1.829537E+03,3.347634E+03,6.210243E-02,2.951783E-01
17:40:00,1.173834E+03,2.858127E+03,3.984571E-02,2.520151E-01,3.026214E+03,2.932243E+03,1.027230E-01,2.585506E-01,1.849904E+03,1.736896E+03,6.279378E-02,1.531508E-01,2.811204E+03,2.686307E+03,9.542462E-02,2.368653E-01,1.829535E+03,3.334355E+03,6.210236E-02,2.940067E-01
17:50:00,1.173833E+03,2.852351E+03,3.984568E-02,2.515057E-01,3.026211E+03,2.905351E+03,1.027229E-01,2.561792E-01,1.849902E+03,1.718697E+03,6.279371E-02,1.515461E-01,2.811201E+03,2.679514E+03,9.542452E-02,2.362662E-01,1.829533E+03,3.308665E+03,6.210230E-02,2.917413E-01
18:00:00,1.173832E+03,2.846798E+03,3.984565E-02,2.510161E-01,3.026208E+03,2.873478E+03,1.027228E-01,2.533688E-01,1.849900E+03,1.700117E+03,6.279365E-02,1.499078E-01,2.811198E+03,2.677764E+03,9.542442E-02,2.361120E-01,1.829531E+03,3.271981E+03,6.210224E-02,2.885066E-01
18:10:00,1.173831E+03,2.841502E+03,3.984562E-02,2.505490E-01,3.085463E+03,2.841534E+03,1.047342E-01,2.505522E-01,1.889403E+03,1.680950E+03,6.413456E-02,1.482177E-01,2.870453E+03,2.681195E+03,9.743579E-02,2.364146E-01,1.869034E+03,3.224347E+03,6.344315E-02,2.843064E-01
18:20:00,1.173830E+03,2.836344E+03,3.984559E-02,2.500942E-01,3.144734E+03,2.807984E+03,1.067461E-01,2.475939E-01,1.928918E+03,1.661263E+03,6.547584E-02,1.464818E-01,2.929725E+03,2.687800E+03,9.944773E-02,2.369970E-01,1.908549E+03,3.167512E+03,6.478444E-02,2.792950E-01
18:30:00,1.173829E+03,2.830922E+03,3.984556E-02,2.496162E-01,3.204034E+03,2.772460E+03,1.087589E-01,2.444616E-01,1.968451E+03,1.641107E+03,6.681770E-02,1.447045E-01,2.989023E+03,2.693859E+03,1.014605E-01,2.375313E-01,1.948082E+03,3.101480E+03,6.612629E-02,2.734725E-01
18:40:00,1.173828E+03,2.824705E+03,3.984554E-02,2.490680E-01,3.263372E+03,2.735008E+03,1.107729E-01,2.411592E-01,2.008010E+03,1.620517E+03,6.816035E-02,1.428891E-01,3.048358E+03,2.695122E+03,1.034744E-01,2.376426E-01,1.987641E+03,3.025397E+03,6.746892E-02,2.667639E-01
18:50:00,1.173828E+03,2.817182E+03,3.984553E-02,2.484046E-01,3.322743E+03,2.696994E+03,1.127879E-01,2.378073E-01,2.047591E+03,1.598454E+03,6.950366E-02,1.409436E-01,3.107724E+03,2.689843E+03,1.054892E-01,2.371772E-01,2.027221E+03,2.940954E+03,6.881223E-02,2.593181E-01
19:00:00,1.173829E+03,2.807948E+03,3.984554E-02,2.475904E-01,3.382144E+03,2.657141E+03,1.148038E-01,2.342932E-01,2.087191E+03,1.577103E+03,7.084757E-02,1.390610E-01,3.167119E+03,2.675485E+03,1.075050E-01,2.359111E-01,2.066820E+03,2.842699E+03,7.015612E-02,2.506544E-01
19:10:00,1.173830E+03,2.796739E+03,3.984558E-02,2.466020E-01,3.382313E+03,2.621335E+03,1.148090E-01,2.311361E-01,2.087303E+03,1.559356E+03,7.085104E-02,1.374962E-01,3.167281E+03,2.658751E+03,1.075100E-01,2.344356E-01,2.066932E+03,2.739280E+03,7.015957E-02,2.415355E-01
19:20:00,1.173832E+03,2.783444E+03,3.984566E-02,2.454298E-01,3.382488E+03,2.584142E+03,1.148144E-01,2.278567E-01,2.087418E+03,1.541190E+03,7.085461E-02,1.358944E-01,3.167448E+03,2.633547E+03,1.075152E-01,2.322133E-01,2.067046E+03,2.625833E+03,7.016311E-02,2.315324E-01
19:30:00,1.173836E+03,2.767996E+03,3.984578E-02,2.440676E-01,3.382656E+03,2.545547E+03,1.148197E-01,2.244538E-01,2.087529E+03,1.522382E+03,7.085803E-02,1.342363E-01,3.167610E+03,2.596683E+03,1.075203E-01,2.289629E-01,2.067156E+03,2.503265E+03,7.016652E-02,2.207252E-01
19:40:00,1.173840E+03,2.750398E+03,3.984594E-02,2.425159E-01,3.382804E+03,2.505944E+03,1.148243E-01,2.209620E-01,2.087626E+03,1.502938E+03,7.086104E-02,1.325219E-01,3.167753E+03,2.551027E+03,1.075248E-01,2.249374E-01,2.067253E+03,2.376125E+03,7.016952E-02,2.095148E-01
19:50:00,1.173846E+03,2.730889E+03,3.984614E-02,2.407956E-01,3.382935E+03,2.465573E+03,1.148283E-01,2.174025E-01,2.087712E+03,1.482817E+03,7.086373E-02,1.307479E-01,3.167881E+03,2.500763E+03,1.075288E-01,2.205055E-01,2.067339E+03,2.251100E+03,7.017220E-02,1.984910E-01
20:00:00,1.173853E+03,2.709932E+03,3.984636E-02,2.389477E-01,3.383051E+03,2.426486E+03,1.148320E-01,2.139563E-01,2.087789E+03,1.461252E+03,7.086613E-02,1.288466E-01,3.167996E+03,2.449698E+03,1.075324E-01,2.160030E-01,2.067415E+03,2.137436E+03,7.017460E-02,1.884690E-01
20:10:00,1.173860E+03,2.688086E+03,3.984660E-02,2.370215E-01,3.383154E+03,2.381001E+03,1.148353E-01,2.099459E-01,2.087857E+03,1.436117E+03,7.086827E-02,1.266305E-01,3.168098E+03,2.392174E+03,1.075357E-01,2.109311E-01,2.067483E+03,2.029808E+03,7.017674E-02,1.789791E-01
20:20:00,1.173867E+03,2.665924E+03,3.984686E-02,2.350676E-01,3.383246E+03,2.337251E+03,1.148382E-01,2.060887E-01,2.087917E+03,1.411696E+03,7.087019E-02,1.244774E-01,3.168190E+03,2.336911E+03,1.075386E-01,2.060587E-01,2.067543E+03,1.935835E+03,7.017867E-02,1.706934E-01
20:30:00,1.173875E+03,2.643973E+03,3.984712E-02,2.331325E-01,3.383328E+03,2.296248E+03,1.148408E-01,2.024738E-01,2.087970E+03,1.388411E+03,7.087191E-02,1.224246E-01,3.168272E+03,2.289309E+03,1.075412E-01,2.018618E-01,2.067597E+03,1.857087E+03,7.018038E-02,1.637501E-01
20:40:00,1.173883E+03,2.622822E+03,3.984739E-02,2.312680E-01,3.383400E+03,2.258245E+03,1.148431E-01,1.991234E-01,2.088018E+03,1.366495E+03,7.087343E-02,1.204925E-01,3.168346E+03,2.248390E+03,1.075436E-01,1.982544E-01,2.067645E+03,1.791801E+03,7.018191E-02,1.579940E-01
20:50:00,1.173891E+03,2.602896E+03,3.984765E-02,2.295118E-01,3.383465E+03,2.223646E+03,1.148452E-01,1.960735E-01,2.088060E+03,1.346249E+03,7.087479E-02,1.187078E-01,3.168411E+03,2.212283E+03,1.075457E-01,1.950714E-01,2.067687E+03,1.735471E+03,7.018327E-02,1.530276E-01
21:00:00,1.173898E+03,2.584243E+03,3.984791E-02,2.278683E-01,3.383522E+03,2.191305E+03,1.148471E-01,1.932231E-01,2.088097E+03,1.327130E+03,7.087601E-02,1.170227E-01,3.168470E+03,2.178756E+03,1.075476E-01,1.921165E-01,2.067724E+03,1.684886E+03,7.018449E-02,1.485682E-01
21:10:00,1.173905E+03,2.566835E+03,3.984815E-02,2.263346E-01,3.383573E+03,2.160733E+03,1.148487E-01,1.905286E-01,2.088131E+03,1.308903E+03,7.087708E-02,1.154163E-01,3.168522E+03,2.147174E+03,1.075493E-01,1.893329E-01,2.067758E+03,1.638864E+03,7.018557E-02,1.445110E-01
21:20:00,1.173912E+03,2.550553E+03,3.984839E-02,2.248999E-01,3.383618E+03,2.131744E+03,1.148502E-01,1.879735E-01,2.088160E+03,1.291492E+03,7.087805E-02,1.138816E-01,3.168568E+03,2.117337E+03,1.075508E-01,1.867030E-01,2.067787E+03,1.596776E+03,7.018654E-02,1.408006E-01
21:30:00,1.173919E+03,2.535359E+03,3.984862E-02,2.235609E-01,3.383658E+03,2.104266E+03,1.148515E-01,1.855513E-01,2.088186E+03,1.274883E+03,7.087890E-02,1.124176E-01,3.168610E+03,2.089194E+03,1.075521E-01,1.842222E-01,2.067814E+03,1.558173E+03,7.018740E-02,1.373973E-01
21:40:00,1.173926E+03,2.521376E+03,3.984884E-02,2.223288E-01,3.383693E+03,2.078391E+03,1.148526E-01,1.832706E-01,2.088210E+03,1.259156E+03,7.087967E-02,1.110314E-01,3.168647E+03,2.062799E+03,1.075534E-01,1.818956E-01,2.067837E+03,1.522765E+03,7.018817E-02,1.342757E-01
21:50:00,1.173932E+03,2.508014E+03,3.984904E-02,2.211526E-01,3.383725E+03,2.053578E+03,1.148537E-01,1.810846E-01,2.088230E+03,1.244005E+03,7.088035E-02,1.096966E-01,3.168680E+03,2.037532E+03,1.075544E-01,1.796696E-01,2.067858E+03,1.489933E+03,7.018885E-02,1.313819E-01
22:00:00,1.173937E+03,2.495571E+03,3.984924E-02,2.200573E-01,3.383753E+03,2.030042E+03,1.148546E-01,1.790109E-01,2.088249E+03,1.229555E+03,7.088096E-02,1.084234E-01,3.168710E+03,2.013589E+03,1.075554E-01,1.775601E-01,2.067877E+03,1.459566E+03,7.018947E-02,1.287054E-01
22:10:00,1.173943E+03,2.483862E+03,3.984942E-02,2.190266E-01,3.383779E+03,2.007681E+03,1.148555E-01,1.770409E-01,2.088266E+03,1.215769E+03,7.088151E-02,1.072088E-01,3.168736E+03,1.990888E+03,1.075563E-01,1.755600E-01,2.067893E+03,1.431456E+03,7.019002E-02,1.262277E-01
22:20:00,1.173948E+03,2.472828E+03,3.984959E-02,2.180554E-01,3.383801E+03,1.986395E+03,1.148562E-01,1.751656E-01,2.088280E+03,1.202597E+03,7.088200E-02,1.060483E-01,3.168760E+03,1.969320E+03,1.075571E-01,1.736598E-01,2.067908E+03,1.405378E+03,7.019052E-02,1.239294E-01
22:30:00,1.173953E+03,2.462415E+03,3.984975E-02,2.171390E-01,3.383822E+03,1.966091E+03,1.148569E-01,1.733768E-01,2.088294E+03,1.189991E+03,7.088245E-02,1.049377E-01,3.168782E+03,1.948766E+03,1.075578E-01,1.718490E-01,2.067922E+03,1.381102E+03,7.019096E-02,1.217898E-01
22:40:00,1.173957E+03,2.452337E+03,3.984991E-02,2.162522E-01,3.383840E+03,1.946454E+03,1.148575E-01,1.716468E-01,2.088306E+03,1.177767E+03,7.088285E-02,1.038608E-01,3.168801E+03,1.928939E+03,1.075584E-01,1.701023E-01,2.067934E+03,1.358303E+03,7.019137E-02,1.197804E-01
22:50:00,1.173961E+03,2.442986E+03,3.985005E-02,2.154278E-01,3.383857E+03,1.927766E+03,1.148580E-01,1.699991E-01,2.088317E+03,1.166099E+03,7.088321E-02,1.028320E-01,3.168819E+03,1.910195E+03,1.075590E-01,1.684496E-01,2.067945E+03,1.337034E+03,7.019173E-02,1.179051E-01
23:00:00,1.173965E+03,2.434019E+03,3.985018E-02,2.146372E-01,3.383872E+03,1.909719E+03,1.148585E-01,1.684077E-01,2.088327E+03,1.154826E+03,7.088354E-02,1.018379E-01,3.168835E+03,1.892230E+03,1.075596E-01,1.668655E-01,2.067955E+03,1.317006E+03,7.019207E-02,1.161390E-01
23:10:00,1.173969E+03,2.425507E+03,3.985031E-02,2.138866E-01,3.383886E+03,1.892257E+03,1.148590E-01,1.668679E-01,2.088336E+03,1.143905E+03,7.088385E-02,1.008749E-01,3.168849E+03,1.874957E+03,1.075600E-01,1.653423E-01,2.067964E+03,1.298036E+03,7.019237E-02,1.144662E-01
23:20:00,1.173972E+03,2.417397E+03,3.985042E-02,2.131715E-01,3.383898E+03,1.875322E+03,1.148594E-01,1.653746E-01,2.088344E+03,1.133302E+03,7.088412E-02,9.993993E-02,3.168862E+03,1.858304E+03,1.075605E-01,1.638738E-01,2.067972E+03,1.279990E+03,7.019265E-02,1.128749E-01
23:30:00,1.173975E+03,2.409650E+03,3.985053E-02,2.124884E-01,3.383910E+03,1.858873E+03,1.148598E-01,1.639240E-01,2.088352E+03,1.122995E+03,7.088437E-02,9.903105E-02,3.168875E+03,1.842220E+03,1.075609E-01,1.624555E-01,2.067980E+03,1.262799E+03,7.019290E-02,1.113590E-01
23:40:00,1.173978E+03,2.402235E+03,3.985063E-02,2.118346E-01,3.383920E+03,1.842871E+03,1.148602E-01,1.625130E-01,2.088359E+03,1.112963E+03,7.088461E-02,9.814638E-02,3.168886E+03,1.826658E+03,1.075613E-01,1.610832E-01,2.067987E+03,1.246390E+03,7.019314E-02,1.099121E-01
23:50:00,1.173981E+03,2.395121E+03,3.985073E-02,2.112073E-01,3.383930E+03,1.827283E+03,1.148605E-01,1.611384E-01,2.088365E+03,1.103185E+03,7.088482E-02,9.728417E-02,3.168896E+03,1.811577E+03,1.075616E-01,1.597533E-01,2.067993E+03,1.230692E+03,7.019335E-02,1.085278E-01
24:00:00,1.173984E+03,2.388281E+03,3.985082E-02,2.106042E-01,3.383939E+03,1.812077E+03,1.148608E-01,1.597975E-01,2.088371E+03,1.093644E+03,7.088502E-02,9.644279E-02,3.168905E+03,1.796936E+03,1.075619E-01,1.584624E-01,2.067999E+03,1.215641E+03,7.019356E-02,1.072005E-01
Peak,1.174037E+03,2.890885E+03,3.985261E-02,2.549087E-01,3.384097E+03,3.583938E+03,1.148662E-01,3.160381E-01,2.088476E+03,2.942545E+03,7.088859E-02,2.594576E-01,3.169067E+03,2.792088E+03,1.075674E-01,2.462019E-01,2.068105E+03,3.350266E+03,7.019713E-02,2.954110E-01

Peak Vol Flow (m3/s),,,3.469802E-02,2.219384E-01,,,1.000092E-01,2.751613E-01,,,6.171976E-02,2.258990E-01,,,9.365446E-02,2.143578E-01,,,6.111774E-02,2.572021E-01
