Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.456901E-02,2.236475E+03,2.361796E-01,2.356970E+03,3.628900E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.695393E+03,1.710440E-01,1.697422E+03,2.749985E+03,1.572949E-01,7.390263E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.005729E+03,1.015236E-01,1.007579E+03,1.638717E+03,9.675292E-02,4.483991E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.695393E+03,1.684508E-01,1.668469E+03,2.717196E+03,1.479362E-01,7.118551E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.005729E+03,1.172962E-01,1.183677E+03,1.834792E+03,9.765848E-02,4.510282E+03,3.353322E-02,0.000000E+00,0.000000E+00
00:20:00,7.456901E-02,2.244642E+03,2.355214E-01,2.341452E+03,3.612761E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.701584E+03,1.694735E-01,1.673697E+03,2.723974E+03,1.572954E-01,7.390275E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.009402E+03,1.005811E-01,9.933831E+02,1.623086E+03,9.675320E-02,4.483999E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.701584E+03,1.669828E-01,1.645888E+03,2.692484E+03,1.479366E-01,7.118563E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.009402E+03,1.156686E-01,1.161832E+03,1.811015E+03,9.765876E-02,4.510290E+03,3.353322E-02,0.000000E+00,0.000000E+00
00:30:00,7.456901E-02,2.252810E+03,2.348869E-01,2.326200E+03,3.596897E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.707776E+03,1.679515E-01,1.650513E+03,2.698531E+03,1.572958E-01,7.390287E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.013075E+03,9.966713E-02,9.795065E+02,1.607791E+03,9.675347E-02,4.484007E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.707776E+03,1.655681E-01,1.623901E+03,2.668404E+03,1.479370E-01,7.118575E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.013075E+03,1.141153E-01,1.140817E+03,1.788109E+03,9.765903E-02,4.510298E+03,3.353322E-02,0.000000E+00,0.000000E+00
00:40:00,7.456901E-02,2.260977E+03,2.342742E-01,2.311192E+03,3.581283E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.713967E+03,1.664757E-01,1.627844E+03,2.673630E+03,1.572961E-01,7.390298E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.016747E+03,9.878052E-02,9.659348E+02,1.592818E+03,9.675372E-02,4.484014E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.713967E+03,1.642036E-01,1.602476E+03,2.644921E+03,1.479374E-01,7.118586E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.016747E+03,1.126305E-01,1.120566E+03,1.766007E+03,9.765928E-02,4.510305E+03,3.353322E-02,0.000000E+00,0.000000E+00
00:50:00,7.456901E-02,2.269145E+03,2.336815E-01,2.296407E+03,3.565901E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.720159E+03,1.650439E-01,1.605667E+03,2.649255E+03,1.572965E-01,7.390308E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.020420E+03,9.792015E-02,9.526562E+02,1.578161E+03,9.675396E-02,4.484021E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.720159E+03,1.628867E-01,1.581581E+03,2.622009E+03,1.479378E-01,7.118597E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.020420E+03,1.112090E-01,1.101023E+03,1.744651E+03,9.765952E-02,4.510312E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:00:00,7.456901E-02,2.277312E+03,2.331074E-01,2.281829E+03,3.550731E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.726350E+03,1.636543E-01,1.583961E+03,2.625386E+03,1.572968E-01,7.390318E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.024093E+03,9.708512E-02,9.396604E+02,1.563809E+03,9.675419E-02,4.484028E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.726350E+03,1.616150E-01,1.561192E+03,2.599645E+03,1.479381E-01,7.118607E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.024093E+03,1.098463E-01,1.082136E+03,1.723992E+03,9.765975E-02,4.510319E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:10:00,7.456901E-02,2.282757E+03,2.325504E-01,2.270165E+03,3.538536E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.730478E+03,1.623153E-01,1.564884E+03,2.604265E+03,1.572972E-01,7.390328E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.026542E+03,9.628057E-02,9.282293E+02,1.551096E+03,9.675440E-02,4.484034E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.730478E+03,1.603954E-01,1.543448E+03,2.580046E+03,1.479384E-01,7.118616E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.026542E+03,1.085445E-01,1.065153E+03,1.705322E+03,9.765996E-02,4.510325E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:20:00,7.456901E-02,2.288202E+03,2.320094E-01,2.258680E+03,3.526526E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.734606E+03,1.610254E-01,1.546355E+03,2.583742E+03,1.572975E-01,7.390337E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.028990E+03,9.550582E-02,9.171308E+02,1.538748E+03,9.675461E-02,4.484040E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.734606E+03,1.592262E-01,1.526265E+03,2.561066E+03,1.479387E-01,7.118625E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.028990E+03,1.072999E-01,1.048809E+03,1.687334E+03,9.766017E-02,4.510331E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:30:00,7.456901E-02,2.293647E+03,2.314835E-01,2.247362E+03,3.514690E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.738733E+03,1.597836E-01,1.528363E+03,2.563800E+03,1.572978E-01,7.390345E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.031439E+03,9.476068E-02,9.063629E+02,1.526760E+03,9.675481E-02,4.484046E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.738733E+03,1.581065E-01,1.509637E+03,2.542690E+03,1.479390E-01,7.118634E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.031439E+03,1.061095E-01,1.033071E+03,1.669988E+03,9.766037E-02,4.510337E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:40:00,7.456901E-02,2.299092E+03,2.309718E-01,2.236205E+03,3.503019E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.742861E+03,1.585892E-01,1.510900E+03,2.544435E+03,1.572980E-01,7.390354E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.033887E+03,9.404554E-02,8.959298E+02,1.515142E+03,9.675500E-02,4.484051E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.742861E+03,1.570381E-01,1.493580E+03,2.524949E+03,1.479393E-01,7.118642E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.033887E+03,1.049708E-01,1.017909E+03,1.653257E+03,9.766056E-02,4.510343E+03,3.353322E-02,0.000000E+00,0.000000E+00
01:50:00,7.456901E-02,2.304537E+03,2.304738E-01,2.225199E+03,3.491507E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.746989E+03,1.574417E-01,1.493961E+03,2.525655E+03,1.572983E-01,7.390362E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.036336E+03,9.336100E-02,8.858384E+02,1.503911E+03,9.675519E-02,4.484057E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.746989E+03,1.560160E-01,1.478040E+03,2.507782E+03,1.479396E-01,7.118650E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.036336E+03,1.038814E-01,1.003297E+03,1.637121E+03,9.766074E-02,4.510348E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:00:00,7.456901E-02,2.309982E+03,2.299887E-01,2.214338E+03,3.480147E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.751116E+03,1.563408E-01,1.477542E+03,2.507465E+03,1.572986E-01,7.390369E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.038785E+03,9.270450E-02,8.760598E+02,1.493034E+03,9.675536E-02,4.484062E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.751116E+03,1.550390E-01,1.463004E+03,2.491184E+03,1.479399E-01,7.118658E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.038785E+03,1.028392E-01,9.892124E+02,1.621563E+03,9.766092E-02,4.510353E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:10:00,7.456901E-02,2.314066E+03,2.295162E-01,2.204979E+03,3.470321E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.754212E+03,1.552764E-01,1.462562E+03,2.490778E+03,1.572988E-01,7.390377E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.040621E+03,9.206948E-02,8.671333E+02,1.483045E+03,9.675553E-02,4.484067E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.754212E+03,1.540957E-01,1.449376E+03,2.476054E+03,1.479401E-01,7.118665E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.040621E+03,1.018363E-01,9.761792E+02,1.607102E+03,9.766109E-02,4.510358E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:20:00,7.456901E-02,2.318150E+03,2.290557E-01,2.195753E+03,3.460637E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.757308E+03,1.542490E-01,1.447995E+03,2.474543E+03,1.572991E-01,7.390384E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.042458E+03,9.145484E-02,8.584344E+02,1.473302E+03,9.675570E-02,4.484072E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.757308E+03,1.531844E-01,1.436106E+03,2.461309E+03,1.479404E-01,7.118672E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.042458E+03,1.008711E-01,9.635669E+02,1.593091E+03,9.766125E-02,4.510363E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:30:00,7.456901E-02,2.322234E+03,2.286068E-01,2.186658E+03,3.451089E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.760403E+03,1.532606E-01,1.433864E+03,2.458789E+03,1.572993E-01,7.390391E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.044294E+03,9.085939E-02,8.499498E+02,1.463790E+03,9.675586E-02,4.484076E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.760403E+03,1.523027E-01,1.423166E+03,2.446918E+03,1.479406E-01,7.118679E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.044294E+03,9.994203E-02,9.513574E+02,1.579508E+03,9.766141E-02,4.510367E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:40:00,7.456901E-02,2.326317E+03,2.281691E-01,2.177687E+03,3.441672E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.763499E+03,1.523066E-01,1.420117E+03,2.443448E+03,1.572996E-01,7.390398E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.046130E+03,9.028143E-02,8.416607E+02,1.454487E+03,9.675601E-02,4.484081E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.763499E+03,1.514461E-01,1.410506E+03,2.432820E+03,1.479408E-01,7.118686E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.046130E+03,9.904753E-02,9.395341E+02,1.566338E+03,9.766157E-02,4.510372E+03,3.353322E-02,0.000000E+00,0.000000E+00
02:50:00,7.456901E-02,2.330401E+03,2.277422E-01,2.168836E+03,3.432382E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.766595E+03,1.513863E-01,1.406745E+03,2.428523E+03,1.572998E-01,7.390404E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.047967E+03,8.971917E-02,8.335470E+02,1.445372E+03,9.675616E-02,4.484085E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.766595E+03,1.506167E-01,1.398151E+03,2.419056E+03,1.479411E-01,7.118693E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.047967E+03,9.818628E-02,9.280820E+02,1.553571E+03,9.766172E-02,4.510376E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:00:00,7.456901E-02,2.334485E+03,2.273257E-01,2.160102E+03,3.423217E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.769691E+03,1.504976E-01,1.393727E+03,2.413994E+03,1.573000E-01,7.390410E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.049803E+03,8.917407E-02,8.256249E+02,1.436471E+03,9.675630E-02,4.484089E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.769691E+03,1.498135E-01,1.386088E+03,2.405615E+03,1.479413E-01,7.118699E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.049803E+03,9.735715E-02,9.169886E+02,1.541198E+03,9.766186E-02,4.510380E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:10:00,7.456901E-02,2.338569E+03,2.269194E-01,2.151482E+03,3.414172E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.772786E+03,1.496289E-01,1.380932E+03,2.399696E+03,1.573002E-01,7.390417E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.051640E+03,8.863975E-02,8.178232E+02,1.427692E+03,9.675644E-02,4.484093E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.772786E+03,1.490277E-01,1.374220E+03,2.392376E+03,1.479415E-01,7.118705E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.051640E+03,9.655298E-02,9.061737E+02,1.529118E+03,9.766200E-02,4.510384E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:20:00,7.456901E-02,2.342652E+03,2.265228E-01,2.142970E+03,3.405241E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.775882E+03,1.487781E-01,1.368338E+03,2.385602E+03,1.573004E-01,7.390423E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.053476E+03,8.811629E-02,8.101427E+02,1.419038E+03,9.675658E-02,4.484097E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.775882E+03,1.482591E-01,1.362542E+03,2.379334E+03,1.479417E-01,7.118711E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.053476E+03,9.577278E-02,8.956266E+02,1.517322E+03,9.766214E-02,4.510388E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:30:00,7.456901E-02,2.346736E+03,2.261356E-01,2.134562E+03,3.396421E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.778978E+03,1.479411E-01,1.355897E+03,2.371656E+03,1.573006E-01,7.390428E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.055313E+03,8.760331E-02,8.025792E+02,1.410507E+03,9.675671E-02,4.484101E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.778978E+03,1.475068E-01,1.351048E+03,2.366484E+03,1.479419E-01,7.118716E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.055313E+03,9.501554E-02,8.853357E+02,1.505799E+03,9.766227E-02,4.510392E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:40:00,7.456901E-02,2.350820E+03,2.257573E-01,2.126255E+03,3.387709E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.782074E+03,1.471202E-01,1.343636E+03,2.357899E+03,1.573008E-01,7.390434E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.057149E+03,8.710046E-02,7.951288E+02,1.402095E+03,9.675684E-02,4.484105E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.782074E+03,1.467703E-01,1.339730E+03,2.353821E+03,1.479421E-01,7.118722E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.057149E+03,9.428029E-02,8.752904E+02,1.494539E+03,9.766240E-02,4.510396E+03,3.353322E-02,0.000000E+00,0.000000E+00
03:50:00,7.456901E-02,2.354904E+03,2.253876E-01,2.118043E+03,3.379096E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.785169E+03,1.463141E-01,1.331541E+03,2.344311E+03,1.573010E-01,7.390439E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.058986E+03,8.660737E-02,7.877874E+02,1.393798E+03,9.675696E-02,4.484108E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.785169E+03,1.460488E-01,1.328580E+03,2.341337E+03,1.479423E-01,7.118727E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.058986E+03,9.356621E-02,8.654814E+02,1.483533E+03,9.766252E-02,4.510400E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:00:00,7.456901E-02,2.358987E+03,2.250260E-01,2.109922E+03,3.370580E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.788265E+03,1.455226E-01,1.319610E+03,2.330894E+03,1.573012E-01,7.390445E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.060822E+03,8.612365E-02,7.805505E+02,1.385613E+03,9.675708E-02,4.484112E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.788265E+03,1.453418E-01,1.317590E+03,2.329023E+03,1.479424E-01,7.118733E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.060822E+03,9.287258E-02,8.559008E+02,1.472774E+03,9.766264E-02,4.510403E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:10:00,7.456901E-02,2.361710E+03,2.246722E-01,2.103249E+03,3.363544E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.790329E+03,1.447552E-01,1.308978E+03,2.318847E+03,1.573014E-01,7.390450E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.062046E+03,8.565484E-02,7.740924E+02,1.378250E+03,9.675720E-02,4.484115E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.790329E+03,1.446573E-01,1.307885E+03,2.318061E+03,1.479426E-01,7.118738E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.062046E+03,9.220514E-02,8.472245E+02,1.462975E+03,9.766276E-02,4.510406E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:20:00,7.456901E-02,2.364432E+03,2.243258E-01,2.096660E+03,3.356597E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.792393E+03,1.440112E-01,1.298608E+03,2.307095E+03,1.573015E-01,7.390455E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.063271E+03,8.520057E-02,7.677964E+02,1.371071E+03,9.675732E-02,4.484118E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.792393E+03,1.439948E-01,1.298424E+03,2.307377E+03,1.479428E-01,7.118743E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.063271E+03,9.156497E-02,8.388527E+02,1.453522E+03,9.766287E-02,4.510410E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:30:00,7.456901E-02,2.367155E+03,2.239868E-01,2.090152E+03,3.349737E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.794457E+03,1.432903E-01,1.288496E+03,2.295633E+03,1.573017E-01,7.390460E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.064495E+03,8.476063E-02,7.616605E+02,1.364073E+03,9.675743E-02,4.484122E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.794457E+03,1.433538E-01,1.289204E+03,2.296964E+03,1.479430E-01,7.118747E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.064495E+03,9.094905E-02,8.307515E+02,1.444365E+03,9.766298E-02,4.510413E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:40:00,7.456901E-02,2.369877E+03,2.236598E-01,2.083779E+03,3.343028E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.796521E+03,1.427345E-01,1.280227E+03,2.286615E+03,1.573019E-01,7.390464E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.065719E+03,8.471301E-02,7.599046E+02,1.363031E+03,9.675753E-02,4.484125E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.796521E+03,1.431261E-01,1.284599E+03,2.292765E+03,1.479431E-01,7.118752E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.065719E+03,9.043435E-02,8.237804E+02,1.436668E+03,9.766309E-02,4.510416E+03,3.353322E-02,0.000000E+00,0.000000E+00
04:50:00,7.456901E-02,2.372600E+03,2.233657E-01,2.077772E+03,3.336753E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.798584E+03,1.423643E-01,1.274030E+03,2.280183E+03,1.573020E-01,7.390469E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.066943E+03,8.521839E-02,7.643218E+02,1.369929E+03,9.675764E-02,4.484128E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.798584E+03,1.434452E-01,1.286096E+03,2.296326E+03,1.479433E-01,7.118757E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.066943E+03,9.003283E-02,8.180728E+02,1.430518E+03,9.766319E-02,4.510419E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:00:00,7.456901E-02,2.375322E+03,2.231415E-01,2.072546E+03,3.331399E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.800648E+03,1.419603E-01,1.267455E+03,2.272914E+03,1.573022E-01,7.390473E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.068168E+03,8.662623E-02,7.788135E+02,1.389656E+03,9.675774E-02,4.484131E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.800648E+03,1.443417E-01,1.294040E+03,2.307720E+03,1.479434E-01,7.118761E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.068168E+03,8.961542E-02,8.121878E+02,1.423918E+03,9.766330E-02,4.510422E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:10:00,7.456901E-02,2.372600E+03,2.230356E-01,2.074087E+03,3.333138E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.798584E+03,1.418053E-01,1.267789E+03,2.273590E+03,1.573023E-01,7.390478E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.066943E+03,8.988139E-02,8.163764E+02,1.438452E+03,9.675784E-02,4.484134E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.798584E+03,1.460581E-01,1.315263E+03,2.334709E+03,1.479436E-01,7.118765E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.066943E+03,8.934427E-02,8.103844E+02,1.421986E+03,9.766340E-02,4.510425E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:20:00,7.456901E-02,2.369877E+03,2.230831E-01,2.077347E+03,3.336804E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.796521E+03,1.417006E-01,1.268688E+03,2.274791E+03,1.573025E-01,7.390482E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.065719E+03,9.507984E-02,8.756367E+02,1.512225E+03,9.675794E-02,4.484137E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.796521E+03,1.487337E-01,1.347202E+03,2.374468E+03,1.479437E-01,7.118770E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.065719E+03,8.909601E-02,8.088402E+02,1.420260E+03,9.766349E-02,4.510428E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:30:00,7.456901E-02,2.367155E+03,2.233372E-01,2.082921E+03,3.342994E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.794457E+03,1.418883E-01,1.272858E+03,2.280056E+03,1.573026E-01,7.390486E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.064495E+03,1.022892E-01,9.573526E+02,1.612662E+03,9.675803E-02,4.484139E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.794457E+03,1.522887E-01,1.388965E+03,2.426520E+03,1.479439E-01,7.118774E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.064495E+03,8.901156E-02,8.091291E+02,1.420684E+03,9.766359E-02,4.510430E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:40:00,7.456901E-02,2.364432E+03,2.238128E-01,2.090969E+03,3.352050E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.792393E+03,1.422968E-01,1.279495E+03,2.288521E+03,1.573027E-01,7.390490E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.063271E+03,1.112364E-01,1.058471E+03,1.730751E+03,9.675812E-02,4.484142E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.792393E+03,1.562622E-01,1.435402E+03,2.482348E+03,1.479440E-01,7.118778E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.063271E+03,8.904644E-02,8.107501E+02,1.422956E+03,9.766368E-02,4.510433E+03,3.353322E-02,0.000000E+00,0.000000E+00
05:50:00,7.456901E-02,2.361710E+03,2.244972E-01,2.101348E+03,3.363714E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.790329E+03,1.426890E-01,1.285948E+03,2.296240E+03,1.573029E-01,7.390494E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.062046E+03,1.218911E-01,1.178654E+03,1.868147E+03,9.675821E-02,4.484144E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.790329E+03,1.603705E-01,1.483346E+03,2.539213E+03,1.479441E-01,7.118782E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.062046E+03,8.919040E-02,8.135889E+02,1.426542E+03,9.766377E-02,4.510436E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:00:00,7.456901E-02,2.358987E+03,2.253527E-01,2.113642E+03,3.377650E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.788265E+03,1.435552E-01,1.297698E+03,2.310976E+03,1.573030E-01,7.390498E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.060822E+03,1.341439E-01,1.316686E+03,2.027461E+03,9.675830E-02,4.484147E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.788265E+03,1.645142E-01,1.531691E+03,2.597661E+03,1.479443E-01,7.118785E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.060822E+03,8.945954E-02,8.178276E+02,1.431789E+03,9.766385E-02,4.510438E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:10:00,7.456901E-02,2.349459E+03,2.263517E-01,2.134348E+03,3.400188E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.781042E+03,1.446532E-01,1.317197E+03,2.333885E+03,1.573031E-01,7.390501E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.056537E+03,1.470564E-01,1.465152E+03,2.190516E+03,9.675838E-02,4.484149E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.781042E+03,1.682920E-01,1.581115E+03,2.654967E+03,1.479444E-01,7.118789E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.056537E+03,8.979151E-02,8.258298E+02,1.440981E+03,9.766394E-02,4.510441E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:20:00,7.456901E-02,2.339930E+03,2.274555E-01,2.156219E+03,3.424194E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.773818E+03,1.461741E-01,1.341416E+03,2.363001E+03,1.573033E-01,7.390505E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.052252E+03,1.604737E-01,1.619257E+03,2.359927E+03,9.675846E-02,4.484152E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.773818E+03,1.713143E-01,1.622101E+03,2.702274E+03,1.479445E-01,7.118793E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.052252E+03,9.031155E-02,8.359297E+02,1.452898E+03,9.766402E-02,4.510443E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:30:00,7.456901E-02,2.330401E+03,2.286167E-01,2.178721E+03,3.449196E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.766595E+03,1.478952E-01,1.367861E+03,2.395284E+03,1.573034E-01,7.390509E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.047967E+03,1.743147E-01,1.778084E+03,2.539935E+03,9.675854E-02,4.484154E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.766595E+03,1.734127E-01,1.652763E+03,2.738165E+03,1.479446E-01,7.118796E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.047967E+03,9.089180E-02,8.466972E+02,1.465702E+03,9.766410E-02,4.510445E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:40:00,7.456901E-02,2.320872E+03,2.297884E-01,2.201342E+03,3.474006E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.759372E+03,1.497430E-01,1.395722E+03,2.428722E+03,1.573035E-01,7.390512E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.043682E+03,1.883940E-01,1.939576E+03,2.713486E+03,9.675862E-02,4.484156E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.759372E+03,1.745668E-01,1.672883E+03,2.759759E+03,1.479447E-01,7.118799E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.043682E+03,9.149386E-02,8.577091E+02,1.478599E+03,9.766418E-02,4.510448E+03,3.353322E-02,0.000000E+00,0.000000E+00
06:50:00,7.456901E-02,2.311344E+03,2.309458E-01,2.223805E+03,3.497843E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.752148E+03,1.519629E-01,1.427741E+03,2.466001E+03,1.573036E-01,7.390515E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.039397E+03,2.025101E-01,2.101485E+03,2.869650E+03,9.675870E-02,4.484159E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.752148E+03,1.749392E-01,1.684277E+03,2.768746E+03,1.479449E-01,7.118803E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.039397E+03,9.212323E-02,8.690266E+02,1.491364E+03,9.766425E-02,4.510450E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:00:00,7.456901E-02,2.301815E+03,2.320602E-01,2.245783E+03,3.520882E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.744925E+03,1.542611E-01,1.460629E+03,2.503584E+03,1.573037E-01,7.390519E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.035112E+03,2.163303E-01,2.260090E+03,3.019560E+03,9.675877E-02,4.484161E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.744925E+03,1.746966E-01,1.688799E+03,2.769294E+03,1.479450E-01,7.118806E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.035112E+03,9.289669E-02,8.819507E+02,1.506019E+03,9.766433E-02,4.510452E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:10:00,7.456901E-02,2.278674E+03,2.330836E-01,2.280355E+03,3.556666E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.727382E+03,1.575744E-01,1.515169E+03,2.562145E+03,1.531371E-01,7.269548E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.024705E+03,2.303944E-01,2.427538E+03,3.173559E+03,9.398103E-02,4.403514E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.727382E+03,1.751664E-01,1.711592E+03,2.786380E+03,1.437783E-01,6.997836E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.024705E+03,9.434873E-02,9.085717E+02,1.533964E+03,9.488658E-02,4.429805E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:20:00,7.456901E-02,2.255532E+03,2.339966E-01,2.313692E+03,3.591073E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.709840E+03,1.609942E-01,1.570895E+03,2.613109E+03,1.489660E-01,7.148442E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.014299E+03,2.440167E-01,2.590051E+03,3.309393E+03,9.120018E-02,4.322772E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.709840E+03,1.757921E-01,1.736123E+03,2.796164E+03,1.396069E-01,6.876720E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.014299E+03,9.586659E-02,9.359262E+02,1.556916E+03,9.210577E-02,4.349064E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:30:00,7.456901E-02,2.232391E+03,2.347783E-01,2.345564E+03,3.623838E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.692297E+03,1.645143E-01,1.627745E+03,2.665015E+03,1.447954E-01,7.027350E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.003892E+03,2.569658E-01,2.745057E+03,3.445306E+03,8.841982E-02,4.242044E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.692297E+03,1.768701E-01,1.765706E+03,2.813114E+03,1.354363E-01,6.755628E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.003892E+03,9.745900E-02,9.641144E+02,1.580847E+03,8.932541E-02,4.268336E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:40:00,7.456901E-02,2.209250E+03,2.354604E-01,2.376323E+03,3.655381E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.674754E+03,1.681484E-01,1.685866E+03,2.720021E+03,1.406226E-01,6.906191E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.934858E+02,2.690675E-01,2.890603E+03,3.580995E+03,8.563799E-02,4.161271E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.674754E+03,1.785174E-01,1.801644E+03,2.840693E+03,1.312635E-01,6.634472E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.934858E+02,9.914644E-02,9.933632E+02,1.607285E+03,8.654357E-02,4.187563E+03,3.353322E-02,0.000000E+00,0.000000E+00
07:50:00,7.456901E-02,2.186108E+03,2.360776E-01,2.406358E+03,3.686605E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.657212E+03,1.718718E-01,1.744985E+03,2.782879E+03,1.364482E-01,6.784984E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.830793E+02,2.802476E-01,3.025857E+03,3.717978E+03,8.285511E-02,4.080468E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.657212E+03,1.807380E-01,1.843984E+03,2.882737E+03,1.270892E-01,6.513270E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.830793E+02,1.009315E-01,1.023702E+03,1.638954E+03,8.376069E-02,4.106759E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:00:00,7.456901E-02,2.162967E+03,2.366872E-01,2.436308E+03,3.717316E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.639669E+03,1.757136E-01,1.805427E+03,2.843449E+03,1.322723E-01,6.663735E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.726728E+02,2.904753E-01,3.150478E+03,3.840610E+03,8.007133E-02,3.999637E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.639669E+03,1.834504E-01,1.891816E+03,2.928839E+03,1.229136E-01,6.392028E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.726728E+02,1.028040E-01,1.055019E+03,1.669853E+03,8.097689E-02,4.025928E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:10:00,7.456901E-02,2.137103E+03,2.373356E-01,2.469414E+03,3.751172E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.620063E+03,1.786904E-01,1.858276E+03,2.892944E+03,1.322620E-01,6.663419E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.610421E+02,2.990625E-01,3.258005E+03,3.946145E+03,8.006454E-02,3.999430E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.620063E+03,1.854935E-01,1.934240E+03,2.967275E+03,1.229035E-01,6.391722E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.610421E+02,1.041518E-01,1.081701E+03,1.694143E+03,8.097007E-02,4.025719E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:20:00,7.456901E-02,2.111240E+03,2.380635E-01,2.503409E+03,3.786077E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.600456E+03,1.818396E-01,1.913049E+03,2.945780E+03,1.322550E-01,6.663204E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.494113E+02,3.064472E-01,3.352104E+03,4.040139E+03,8.006011E-02,3.999293E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.600456E+03,1.877793E-01,1.979372E+03,3.010078E+03,1.228971E-01,6.391525E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.494113E+02,1.056579E-01,1.110150E+03,1.721217E+03,8.096558E-02,4.025581E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:30:00,7.456901E-02,2.085376E+03,2.389009E-01,2.538625E+03,3.822407E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.580850E+03,1.851230E-01,1.969320E+03,3.001079E+03,1.322464E-01,6.662943E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.377805E+02,3.127997E-01,3.434673E+03,4.123707E+03,8.005451E-02,3.999123E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.580850E+03,1.902010E-01,2.026023E+03,3.055431E+03,1.228888E-01,6.391275E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.377805E+02,1.072706E-01,1.139791E+03,1.750132E+03,8.095996E-02,4.025410E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:40:00,7.456901E-02,2.059512E+03,2.398542E-01,2.575136E+03,3.860231E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.561243E+03,1.885359E-01,2.027038E+03,3.058652E+03,1.322391E-01,6.662721E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.261497E+02,3.182177E-01,3.506809E+03,4.197294E+03,8.004978E-02,3.998979E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.561243E+03,1.927180E-01,2.073737E+03,3.102687E+03,1.228818E-01,6.391063E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.261497E+02,1.089709E-01,1.170408E+03,1.780566E+03,8.095520E-02,4.025265E+03,3.353322E-02,0.000000E+00,0.000000E+00
08:50:00,7.456901E-02,2.033648E+03,2.409138E-01,2.612831E+03,3.899403E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.541637E+03,1.924104E-01,2.089908E+03,3.122725E+03,1.322326E-01,6.662523E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.145189E+02,3.226734E-01,3.568194E+03,4.260224E+03,8.004553E-02,3.998850E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.541637E+03,1.953138E-01,2.122329E+03,3.151514E+03,1.228754E-01,6.390871E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.145189E+02,1.107521E-01,1.201928E+03,1.812363E+03,8.095093E-02,4.025135E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:00:00,7.456901E-02,2.007784E+03,2.420623E-01,2.651518E+03,3.940495E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.522031E+03,1.969501E-01,2.160202E+03,3.200170E+03,1.322267E-01,6.662345E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.028881E+02,3.261227E-01,3.618338E+03,4.312802E+03,8.004170E-02,3.998734E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.522031E+03,1.979730E-01,2.171626E+03,3.204743E+03,1.228697E-01,6.390699E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.028881E+02,1.126247E-01,1.234468E+03,1.847886E+03,8.094709E-02,4.025019E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:10:00,7.456901E-02,1.984643E+03,2.432839E-01,2.688296E+03,3.978979E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.504488E+03,2.023266E-01,2.237774E+03,3.281673E+03,1.322214E-01,6.662185E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.924816E+02,3.285235E-01,3.655548E+03,4.350996E+03,8.003824E-02,3.998630E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.504488E+03,2.006633E-01,2.219206E+03,3.253696E+03,1.228645E-01,6.390543E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.924816E+02,1.145545E-01,1.266420E+03,1.880997E+03,8.094362E-02,4.024915E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:20:00,7.456901E-02,1.961502E+03,2.445647E-01,2.725738E+03,4.018662E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.486945E+03,2.085621E-01,2.324939E+03,3.376605E+03,1.322166E-01,6.662042E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.820751E+02,3.299137E-01,3.681478E+03,4.378007E+03,8.003513E-02,3.998537E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.486945E+03,2.032724E-01,2.265881E+03,3.303195E+03,1.228597E-01,6.390402E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.820751E+02,1.164675E-01,1.298187E+03,1.915022E+03,8.094050E-02,4.024821E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:30:00,7.456901E-02,1.938361E+03,2.459019E-01,2.763807E+03,4.059354E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.469403E+03,2.158151E-01,2.423463E+03,3.486330E+03,1.322123E-01,6.661914E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.716686E+02,3.298567E-01,3.691245E+03,4.388393E+03,8.003232E-02,3.998453E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.469403E+03,2.058587E-01,2.312299E+03,3.353424E+03,1.228555E-01,6.390274E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.716686E+02,1.184015E-01,1.330187E+03,1.950059E+03,8.093769E-02,4.024737E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:40:00,7.456901E-02,1.915219E+03,2.472779E-01,2.802312E+03,4.100226E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.451860E+03,2.241785E-01,2.534387E+03,3.607857E+03,1.322085E-01,6.661799E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.612622E+02,3.282543E-01,3.683759E+03,4.381080E+03,8.002981E-02,3.998378E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.451860E+03,2.084162E-01,2.358398E+03,3.402435E+03,1.228516E-01,6.390160E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.612622E+02,1.203566E-01,1.362422E+03,1.984694E+03,8.093518E-02,4.024661E+03,3.353322E-02,0.000000E+00,0.000000E+00
09:50:00,7.456901E-02,1.892078E+03,2.486890E-01,2.841210E+03,4.140444E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.434318E+03,2.333675E-01,2.654530E+03,3.731254E+03,1.322050E-01,6.661696E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.508557E+02,3.250957E-01,3.658899E+03,4.356806E+03,8.002754E-02,3.998310E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.434318E+03,2.109385E-01,2.404103E+03,3.448186E+03,1.228482E-01,6.390057E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.508557E+02,1.223311E-01,1.394876E+03,2.017350E+03,8.093292E-02,4.024594E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:00:00,7.456901E-02,1.868937E+03,2.501255E-01,2.880390E+03,4.182092E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.416775E+03,2.432614E-01,2.782543E+03,3.871120E+03,1.322020E-01,6.661604E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.404492E+02,3.203792E-01,3.616643E+03,4.312854E+03,8.002551E-02,3.998250E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.416775E+03,2.134161E-01,2.449310E+03,3.496315E+03,1.228451E-01,6.389964E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.404492E+02,1.243198E-01,1.427487E+03,2.052456E+03,8.093089E-02,4.024534E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:10:00,7.456901E-02,1.848518E+03,2.515783E-01,2.917031E+03,4.220053E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.401296E+03,2.537158E-01,2.914751E+03,4.006504E+03,1.321992E-01,6.661522E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.312670E+02,3.141174E-01,3.555910E+03,4.251731E+03,8.002369E-02,3.998195E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.401296E+03,2.158424E-01,2.491881E+03,3.539197E+03,1.228422E-01,6.389880E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.312670E+02,1.263205E-01,1.459009E+03,2.084402E+03,8.092907E-02,4.024480E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:20:00,7.456901E-02,1.828099E+03,2.530415E-01,2.953784E+03,4.257805E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.385818E+03,2.646088E-01,3.051853E+03,4.144065E+03,1.321967E-01,6.661448E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.220848E+02,3.064480E-01,3.479455E+03,4.174424E+03,8.002206E-02,3.998147E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.385818E+03,2.182172E-01,2.533873E+03,3.580874E+03,1.228397E-01,6.389805E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.220848E+02,1.283264E-01,1.490587E+03,2.115878E+03,8.092744E-02,4.024431E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:30:00,7.456901E-02,1.807680E+03,2.544991E-01,2.990478E+03,4.295584E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.370339E+03,2.758075E-01,3.192372E+03,4.285832E+03,1.321945E-01,6.661382E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.129026E+02,2.977756E-01,3.391803E+03,4.085149E+03,8.002059E-02,3.998103E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.370339E+03,2.205334E-01,2.575214E+03,3.622312E+03,1.228374E-01,6.389737E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.129026E+02,1.303263E-01,1.522099E+03,2.147607E+03,8.092597E-02,4.024388E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:40:00,7.456901E-02,1.787262E+03,2.559569E-01,3.027169E+03,4.334760E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.354860E+03,2.870128E-01,3.332959E+03,4.437810E+03,1.321925E-01,6.661323E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.037204E+02,2.881858E-01,3.293904E+03,3.981359E+03,8.001926E-02,3.998064E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.354860E+03,2.228516E-01,2.616572E+03,3.666702E+03,1.228354E-01,6.389676E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.037204E+02,1.323462E-01,1.553833E+03,2.182032E+03,8.092466E-02,4.024349E+03,3.353322E-02,0.000000E+00,0.000000E+00
10:50:00,7.456901E-02,1.766843E+03,2.573960E-01,3.063649E+03,4.372701E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.339381E+03,2.982361E-01,3.473742E+03,4.582027E+03,1.321907E-01,6.661270E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.945382E+02,2.779219E-01,3.188474E+03,3.873297E+03,8.001807E-02,3.998029E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.339381E+03,2.251333E-01,2.657520E+03,3.708769E+03,1.228335E-01,6.389621E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.945382E+02,1.343594E-01,1.585489E+03,2.214727E+03,8.092347E-02,4.024314E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:00:00,7.456901E-02,1.746424E+03,2.588086E-01,3.099835E+03,4.409791E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.323902E+03,3.093619E-01,3.613441E+03,4.721146E+03,1.321891E-01,6.661222E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.853560E+02,2.672107E-01,3.078053E+03,3.760905E+03,8.001700E-02,3.997997E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.323902E+03,2.273730E-01,2.698002E+03,3.749440E+03,1.228318E-01,6.389571E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.853560E+02,1.363492E-01,1.616885E+03,2.246314E+03,8.092240E-02,4.024282E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:10:00,7.456901E-02,1.732811E+03,2.601937E-01,3.128909E+03,4.439709E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.313583E+03,3.202605E-01,3.745443E+03,4.853456E+03,1.321876E-01,6.661179E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.792345E+02,2.562541E-01,2.961833E+03,3.641556E+03,8.001603E-02,3.997969E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.313583E+03,2.295619E-01,2.732757E+03,3.784584E+03,1.228303E-01,6.389526E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.792345E+02,1.382965E-01,1.644747E+03,2.274520E+03,8.092144E-02,4.024254E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:20:00,7.456901E-02,1.719199E+03,2.615462E-01,3.157618E+03,4.469304E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.303264E+03,3.308265E-01,3.873733E+03,4.982729E+03,1.321863E-01,6.661140E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.731131E+02,2.453071E-01,2.845721E+03,3.521651E+03,8.001515E-02,3.997943E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.303264E+03,2.316988E-01,2.766933E+03,3.819392E+03,1.228289E-01,6.389486E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.731131E+02,1.401976E-01,1.672093E+03,2.302384E+03,8.092056E-02,4.024228E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:30:00,7.456901E-02,1.705586E+03,2.628628E-01,3.185927E+03,4.498521E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.292945E+03,3.409667E-01,3.997268E+03,5.107691E+03,1.321851E-01,6.661104E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.669916E+02,2.354148E-01,2.741383E+03,3.413681E+03,8.001435E-02,3.997920E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.292945E+03,2.337817E-01,2.800504E+03,3.853773E+03,1.228276E-01,6.389449E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.669916E+02,1.420476E-01,1.698868E+03,2.329802E+03,8.091977E-02,4.024205E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:40:00,7.456901E-02,1.691974E+03,2.641477E-01,3.213881E+03,4.528574E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.282626E+03,3.507890E-01,4.117252E+03,5.236401E+03,1.321840E-01,6.661072E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.608701E+02,2.269810E-01,2.653331E+03,3.317952E+03,8.001363E-02,3.997898E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.282626E+03,2.357691E-01,2.833009E+03,3.889004E+03,1.228265E-01,6.389415E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.608701E+02,1.438181E-01,1.724755E+03,2.358036E+03,8.091905E-02,4.024184E+03,3.353322E-02,0.000000E+00,0.000000E+00
11:50:00,7.456901E-02,1.678361E+03,2.654026E-01,3.241497E+03,4.557673E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.272307E+03,3.601143E-01,4.231682E+03,5.355334E+03,1.321830E-01,6.661043E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.547487E+02,2.200404E-01,2.581950E+03,3.241720E+03,8.001297E-02,3.997879E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.272307E+03,2.376934E-01,2.864806E+03,3.922511E+03,1.228255E-01,6.389385E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.547487E+02,1.455183E-01,1.749856E+03,2.384547E+03,8.091839E-02,4.024164E+03,3.353322E-02,0.000000E+00,0.000000E+00
12:00:00,7.456901E-02,1.664749E+03,2.666284E-01,3.268789E+03,4.585569E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.261987E+03,3.688519E-01,4.339550E+03,5.462486E+03,1.321821E-01,6.661017E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.486272E+02,2.145762E-01,2.527053E+03,3.185231E+03,8.001236E-02,3.997861E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.261987E+03,2.395613E-01,2.895973E+03,3.953984E+03,1.228245E-01,6.389357E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.486272E+02,1.471543E-01,1.774239E+03,2.409062E+03,8.091779E-02,4.024147E+03,3.353322E-02,0.000000E+00,0.000000E+00
