Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,7.456901E-02,1.653859E+03,2.678276E-01,3.293059E+03,4.610464E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.253732E+03,3.769604E-01,4.438328E+03,5.561510E+03,1.321812E-01,6.660992E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.437300E+02,2.105874E-01,2.487406E+03,3.144449E+03,8.001181E-02,3.997845E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.253732E+03,2.413867E-01,2.924602E+03,3.983068E+03,1.228236E-01,6.389331E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.437300E+02,1.487343E-01,1.796773E+03,2.431861E+03,8.091724E-02,4.024131E+03,3.353322E-02,0.000000E+00,0.000000E+00
12:20:00,7.456901E-02,1.642969E+03,2.690004E-01,3.317036E+03,4.635121E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.245477E+03,3.843926E-01,4.529556E+03,5.653627E+03,1.321805E-01,6.660970E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.388328E+02,2.079885E-01,2.463277E+03,3.120169E+03,8.001130E-02,3.997830E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.245477E+03,2.431702E-01,2.952763E+03,4.011837E+03,1.228228E-01,6.389307E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.388328E+02,1.502576E-01,1.818673E+03,2.454150E+03,8.091674E-02,4.024116E+03,3.353322E-02,0.000000E+00,0.000000E+00
12:30:00,7.456901E-02,1.632079E+03,2.701455E-01,3.340704E+03,4.659507E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.237221E+03,3.911036E-01,4.612731E+03,5.738006E+03,1.321798E-01,6.660949E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.339357E+02,2.058727E-01,2.444543E+03,3.101306E+03,8.001083E-02,3.997816E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.237221E+03,2.449117E-01,2.980455E+03,4.040246E+03,1.228221E-01,6.389286E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.339357E+02,1.517226E-01,1.839924E+03,2.475868E+03,8.091627E-02,4.024102E+03,3.353322E-02,0.000000E+00,0.000000E+00
12:40:00,7.456901E-02,1.621189E+03,2.712761E-01,3.364212E+03,4.684024E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.228966E+03,3.970616E-01,4.687504E+03,5.814838E+03,1.321791E-01,6.660930E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.290385E+02,2.040443E-01,2.429021E+03,3.085305E+03,8.001039E-02,3.997803E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.228966E+03,2.466207E-01,3.007788E+03,4.068734E+03,1.228214E-01,6.389266E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.290385E+02,1.531363E-01,1.860602E+03,2.497360E+03,8.091584E-02,4.024089E+03,3.353322E-02,0.000000E+00,0.000000E+00
12:50:00,7.456901E-02,1.610299E+03,2.723481E-01,3.387054E+03,4.708001E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.220711E+03,4.022059E-01,4.753175E+03,5.882993E+03,1.321785E-01,6.660912E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.241413E+02,2.024153E-01,2.415716E+03,3.071229E+03,8.000999E-02,3.997792E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.220711E+03,2.482639E-01,3.034373E+03,4.096736E+03,1.228208E-01,6.389247E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.241413E+02,1.544806E-01,1.880499E+03,2.518295E+03,8.091543E-02,4.024078E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:00:00,7.456901E-02,1.599409E+03,2.733864E-01,3.409518E+03,4.731151E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.212455E+03,4.065198E-01,4.809570E+03,5.940166E+03,1.321779E-01,6.660896E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.192442E+02,2.009744E-01,2.404511E+03,3.059796E+03,8.000961E-02,3.997781E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.212455E+03,2.498577E-01,3.060406E+03,4.123525E+03,1.228202E-01,6.389230E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.192442E+02,1.557670E-01,1.899747E+03,2.538022E+03,8.091506E-02,4.024067E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:10:00,7.456901E-02,1.592603E+03,2.743718E-01,3.427308E+03,4.749517E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.207296E+03,4.099567E-01,4.853076E+03,5.984229E+03,1.321774E-01,6.660880E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.161834E+02,1.996866E-01,2.393179E+03,3.048180E+03,8.000926E-02,3.997770E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.207296E+03,2.513813E-01,3.082558E+03,4.146345E+03,1.228196E-01,6.389214E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.161834E+02,1.569613E-01,1.916132E+03,2.554791E+03,8.091471E-02,4.024057E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:20:00,7.456901E-02,1.585796E+03,2.753011E-01,3.444470E+03,4.767225E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.202136E+03,4.124969E-01,4.886569E+03,6.018110E+03,1.321769E-01,6.660866E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.131227E+02,1.985287E-01,2.383298E+03,3.038022E+03,8.000893E-02,3.997761E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.202136E+03,2.528307E-01,3.103882E+03,4.168325E+03,1.228191E-01,6.389199E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.131227E+02,1.581232E-01,1.932154E+03,2.571296E+03,8.091438E-02,4.024047E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:30:00,7.456901E-02,1.578990E+03,2.761709E-01,3.460968E+03,4.784236E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.196977E+03,4.141262E-01,4.909893E+03,6.041626E+03,1.321765E-01,6.660852E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.100620E+02,1.974793E-01,2.374629E+03,3.029096E+03,8.000862E-02,3.997752E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.196977E+03,2.542020E-01,3.124334E+03,4.189417E+03,1.228186E-01,6.389185E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.100620E+02,1.600862E-01,1.957120E+03,2.598359E+03,8.091408E-02,4.024038E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:40:00,7.456901E-02,1.572184E+03,2.769569E-01,3.476530E+03,4.800225E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.191817E+03,4.148214E-01,4.922787E+03,6.054460E+03,1.321760E-01,6.660840E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.070012E+02,1.965079E-01,2.366830E+03,3.021036E+03,8.000833E-02,3.997743E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.191817E+03,2.554741E-01,3.143678E+03,4.209339E+03,1.228182E-01,6.389171E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.070012E+02,1.631985E-01,1.994916E+03,2.639342E+03,8.091379E-02,4.024030E+03,3.353322E-02,0.000000E+00,0.000000E+00
13:50:00,7.456901E-02,1.565377E+03,2.777088E-01,3.491730E+03,4.815870E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.186657E+03,4.146178E-01,4.925673E+03,6.057039E+03,1.321756E-01,6.660827E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.039405E+02,1.956145E-01,2.359914E+03,3.013877E+03,8.000806E-02,3.997735E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.186657E+03,2.566835E-01,3.162338E+03,4.228576E+03,1.228177E-01,6.389159E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.039405E+02,1.676819E-01,2.048031E+03,2.696131E+03,8.091351E-02,4.024022E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:00:00,7.456901E-02,1.558571E+03,2.784012E-01,3.506268E+03,4.830807E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,4.135110E-01,4.918478E+03,6.049240E+03,1.321752E-01,6.660816E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.947732E-01,2.353581E+03,3.007293E+03,8.000779E-02,3.997728E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.578111E-01,3.180088E+03,4.246849E+03,1.228173E-01,6.389147E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.737414E-01,2.118741E+03,2.770937E+03,8.091325E-02,4.024014E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:10:00,7.456901E-02,1.558571E+03,2.790516E-01,3.513529E+03,4.838324E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,4.116912E-01,4.898164E+03,6.028137E+03,1.321748E-01,6.660805E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.939298E-01,2.344164E+03,2.997494E+03,8.000755E-02,3.997720E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.588072E-01,3.191210E+03,4.258236E+03,1.228170E-01,6.389136E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.816791E-01,2.207359E+03,2.864402E+03,8.091300E-02,4.024007E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:20:00,7.456901E-02,1.558571E+03,2.796639E-01,3.520366E+03,4.845402E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,4.090440E-01,4.868612E+03,5.997342E+03,1.321745E-01,6.660795E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.930929E-01,2.334820E+03,2.987793E+03,8.000731E-02,3.997714E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.597072E-01,3.201259E+03,4.268553E+03,1.228166E-01,6.389125E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.915134E-01,2.317152E+03,2.979701E+03,8.091277E-02,4.024000E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:30:00,7.456901E-02,1.558571E+03,2.802418E-01,3.526819E+03,4.852085E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,4.055675E-01,4.829800E+03,5.956921E+03,1.321742E-01,6.660785E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.922539E-01,2.325452E+03,2.978089E+03,8.000708E-02,3.997707E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.605219E-01,3.210356E+03,4.277931E+03,1.228162E-01,6.389115E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,2.024895E-01,2.439691E+03,3.107240E+03,8.091254E-02,4.023994E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:40:00,7.456901E-02,1.558571E+03,2.807840E-01,3.532873E+03,4.858352E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,4.012937E-01,4.782086E+03,5.907366E+03,1.321738E-01,6.660776E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.914008E-01,2.315927E+03,2.968212E+03,8.000687E-02,3.997701E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.612535E-01,3.218524E+03,4.286352E+03,1.228159E-01,6.389106E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,2.143205E-01,2.571776E+03,3.243701E+03,8.091233E-02,4.023987E+03,3.353322E-02,0.000000E+00,0.000000E+00
14:50:00,7.456901E-02,1.558571E+03,2.812690E-01,3.538298E+03,4.863930E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,3.962488E-01,4.725774E+03,5.849513E+03,1.321735E-01,6.660767E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.905136E-01,2.306028E+03,2.957963E+03,8.000666E-02,3.997695E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.618876E-01,3.225614E+03,4.293594E+03,1.228156E-01,6.389096E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,2.268335E-01,2.711485E+03,3.386507E+03,8.091212E-02,4.023981E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:00:00,7.456901E-02,1.558571E+03,2.817114E-01,3.543257E+03,4.869277E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,3.905422E-01,4.662088E+03,5.783170E+03,1.321732E-01,6.660758E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,1.895915E-01,2.295746E+03,2.947045E+03,8.000647E-02,3.997689E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.181498E+03,2.624401E-01,3.231801E+03,4.300145E+03,1.228153E-01,6.389088E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.008798E+02,2.398456E-01,2.856779E+03,3.537901E+03,8.091193E-02,4.023976E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:10:00,7.456901E-02,1.566739E+03,2.821077E-01,3.539533E+03,4.865427E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.187689E+03,3.840299E-01,4.583213E+03,5.702583E+03,1.321729E-01,6.660750E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.045526E+02,1.886570E-01,2.281652E+03,2.932619E+03,8.000628E-02,3.997684E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.187689E+03,2.629551E-01,3.231379E+03,4.299588E+03,1.228150E-01,6.389079E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.045526E+02,2.530666E-01,3.000739E+03,3.681996E+03,8.091174E-02,4.023970E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:20:00,7.456901E-02,1.574906E+03,2.824485E-01,3.535192E+03,4.860944E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.193881E+03,3.769212E-01,4.497679E+03,5.614614E+03,1.321727E-01,6.660742E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.082255E+02,1.876779E-01,2.267059E+03,2.917617E+03,8.000609E-02,3.997678E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.193881E+03,2.633961E-01,3.230131E+03,4.298240E+03,1.228147E-01,6.389071E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.082255E+02,2.663939E-01,3.145889E+03,3.828371E+03,8.091156E-02,4.023965E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:30:00,7.456901E-02,1.583074E+03,2.827283E-01,3.530168E+03,4.855748E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.200072E+03,3.693503E-01,4.406982E+03,5.521030E+03,1.321724E-01,6.660734E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.118984E+02,1.866414E-01,2.251827E+03,2.901909E+03,8.000592E-02,3.997673E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.200072E+03,2.637512E-01,3.227923E+03,4.295939E+03,1.228145E-01,6.389063E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.118984E+02,2.793744E-01,3.287171E+03,3.971345E+03,8.091138E-02,4.023960E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:40:00,7.456901E-02,1.591241E+03,2.829413E-01,3.524399E+03,4.849768E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.206264E+03,3.614238E-01,4.312313E+03,5.423112E+03,1.321721E-01,6.660727E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.155713E+02,1.855409E-01,2.235878E+03,2.885418E+03,8.000575E-02,3.997668E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.206264E+03,2.640096E-01,3.224637E+03,4.292524E+03,1.228142E-01,6.389056E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.155713E+02,2.916760E-01,3.420878E+03,4.107177E+03,8.091121E-02,4.023955E+03,3.353322E-02,0.000000E+00,0.000000E+00
15:50:00,7.456901E-02,1.599409E+03,2.830909E-01,3.517918E+03,4.843154E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.212455E+03,3.533241E-01,4.215706E+03,5.321508E+03,1.321719E-01,6.660719E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.192442E+02,1.843748E-01,2.219197E+03,2.867878E+03,8.000558E-02,3.997663E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.212455E+03,2.641640E-01,3.220186E+03,4.287991E+03,1.228140E-01,6.389049E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.192442E+02,3.031181E-01,3.544985E+03,4.235611E+03,8.091105E-02,4.023950E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:00:00,7.456901E-02,1.607576E+03,2.831654E-01,3.510591E+03,4.835606E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.218647E+03,3.452140E-01,4.118974E+03,5.220854E+03,1.321717E-01,6.660712E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.229170E+02,1.831356E-01,2.201694E+03,2.849653E+03,8.000542E-02,3.997659E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.218647E+03,2.641925E-01,3.214321E+03,4.281920E+03,1.228137E-01,6.389042E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.229170E+02,3.135410E-01,3.657703E+03,4.351123E+03,8.091089E-02,4.023945E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:10:00,7.456901E-02,1.618466E+03,2.831586E-01,3.499635E+03,4.824234E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.226902E+03,3.376094E-01,4.025821E+03,5.125333E+03,1.321714E-01,6.660706E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.278142E+02,1.818347E-01,2.182278E+03,2.829707E+03,8.000527E-02,3.997654E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.226902E+03,2.640994E-01,3.205035E+03,4.272257E+03,1.228135E-01,6.389035E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.278142E+02,3.228260E-01,3.756492E+03,4.450992E+03,8.091074E-02,4.023941E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:20:00,7.456901E-02,1.629356E+03,2.830742E-01,3.487811E+03,4.811951E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.235158E+03,3.306554E-01,3.939932E+03,5.036553E+03,1.321712E-01,6.660699E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.327114E+02,1.804720E-01,2.162171E+03,2.808963E+03,8.000512E-02,3.997650E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.235158E+03,2.638704E-01,3.194232E+03,4.261024E+03,1.228133E-01,6.389028E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.327114E+02,3.308583E-01,3.841292E+03,4.537256E+03,8.091059E-02,4.023937E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:30:00,7.456901E-02,1.640246E+03,2.829144E-01,3.475146E+03,4.798780E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.243413E+03,3.243189E-01,3.860936E+03,4.954433E+03,1.321710E-01,6.660693E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.376085E+02,1.789698E-01,2.140508E+03,2.786492E+03,8.000498E-02,3.997646E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.243413E+03,2.633804E-01,3.180515E+03,4.246652E+03,1.228130E-01,6.389022E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.376085E+02,3.380227E-01,3.916403E+03,4.614039E+03,8.091044E-02,4.023933E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:40:00,7.456901E-02,1.651136E+03,2.826817E-01,3.461666E+03,4.784749E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.251668E+03,3.187537E-01,3.790552E+03,4.881332E+03,1.321708E-01,6.660687E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.425057E+02,1.773778E-01,2.117840E+03,2.763006E+03,8.000484E-02,3.997642E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.251668E+03,2.626920E-01,3.164582E+03,4.230058E+03,1.228128E-01,6.389016E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.425057E+02,3.443496E-01,3.982164E+03,4.681366E+03,8.091031E-02,4.023929E+03,3.353322E-02,0.000000E+00,0.000000E+00
16:50:00,7.456901E-02,1.662026E+03,2.823893E-01,3.447515E+03,4.770023E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.259924E+03,3.139362E-01,3.728509E+03,4.817034E+03,1.321706E-01,6.660681E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.474029E+02,1.757384E-01,2.094640E+03,2.738955E+03,8.000471E-02,3.997638E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.259924E+03,2.618286E-01,3.146690E+03,4.211419E+03,1.228126E-01,6.389010E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.474029E+02,3.498450E-01,4.038632E+03,4.739354E+03,8.091017E-02,4.023925E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:00:00,7.456901E-02,1.672916E+03,2.820300E-01,3.432613E+03,4.754505E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.268179E+03,3.097450E-01,3.673455E+03,4.760142E+03,1.321704E-01,6.660675E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.523001E+02,1.740330E-01,2.070702E+03,2.714035E+03,8.000457E-02,3.997634E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.268179E+03,2.607802E-01,3.126728E+03,4.190535E+03,1.228124E-01,6.389004E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.523001E+02,3.545005E-01,4.085719E+03,4.787890E+03,8.091004E-02,4.023921E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:10:00,7.456901E-02,1.686529E+03,2.816037E-01,3.414244E+03,4.735304E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.278498E+03,3.057971E-01,3.619060E+03,4.702473E+03,1.321702E-01,6.660670E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.584215E+02,1.722581E-01,2.044764E+03,2.686398E+03,8.000445E-02,3.997630E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.278498E+03,2.595513E-01,3.102692E+03,4.164975E+03,1.228122E-01,6.388999E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.584215E+02,3.583019E-01,4.122048E+03,4.826089E+03,8.090991E-02,4.023917E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:20:00,7.456901E-02,1.700141E+03,2.811220E-01,3.395258E+03,4.715577E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.288817E+03,3.020060E-01,3.566415E+03,4.647932E+03,1.321700E-01,6.660664E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.645430E+02,1.704171E-01,2.018091E+03,2.658561E+03,8.000432E-02,3.997627E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.288817E+03,2.581633E-01,3.076880E+03,4.137908E+03,1.228121E-01,6.388993E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.645430E+02,3.611354E-01,4.147573E+03,4.852653E+03,8.090979E-02,4.023914E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:30:00,7.456901E-02,1.713754E+03,2.806032E-01,3.375858E+03,4.695486E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.299136E+03,2.984128E-01,3.515982E+03,4.596303E+03,1.321698E-01,6.660659E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.706645E+02,1.685874E-01,1.991543E+03,2.631165E+03,8.000420E-02,3.997623E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.299136E+03,2.567448E-01,3.050728E+03,4.110762E+03,1.228119E-01,6.388988E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.706645E+02,3.627117E-01,4.159059E+03,4.864819E+03,8.090967E-02,4.023910E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:40:00,7.456901E-02,1.727366E+03,2.800818E-01,3.356428E+03,4.675374E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.309456E+03,2.948557E-01,3.465950E+03,4.544826E+03,1.321696E-01,6.660654E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.767859E+02,1.667204E-01,1.964578E+03,2.603245E+03,8.000409E-02,3.997620E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.309456E+03,2.553359E-01,3.024682E+03,4.083741E+03,1.228117E-01,6.388983E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.767859E+02,3.631403E-01,4.157732E+03,4.864220E+03,8.090955E-02,4.023907E+03,3.353322E-02,0.000000E+00,0.000000E+00
17:50:00,7.456901E-02,1.740979E+03,2.795913E-01,3.337344E+03,4.655640E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.319775E+03,2.913105E-01,3.416052E+03,4.493298E+03,1.321695E-01,6.660649E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.829074E+02,1.647803E-01,1.936798E+03,2.574366E+03,8.000397E-02,3.997617E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.319775E+03,2.543523E-01,3.003385E+03,4.061901E+03,1.228115E-01,6.388978E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.829074E+02,3.624545E-01,4.143962E+03,4.850965E+03,8.090944E-02,4.023903E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:00:00,7.456901E-02,1.754591E+03,2.791584E-01,3.318903E+03,4.636602E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.330094E+03,2.877161E-01,3.365604E+03,4.440993E+03,1.321693E-01,6.660644E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.890289E+02,1.627884E-01,1.908438E+03,2.544808E+03,8.000386E-02,3.997613E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.330094E+03,2.540186E-01,2.989345E+03,4.047588E+03,1.228114E-01,6.388973E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.890289E+02,3.606526E-01,4.117728E+03,4.824871E+03,8.090933E-02,4.023900E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:10:00,7.456901E-02,1.775010E+03,2.788053E-01,3.294542E+03,4.611599E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.345573E+03,2.840219E-01,3.308878E+03,4.382131E+03,1.363362E-01,6.781613E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.982111E+02,1.607440E-01,1.876429E+03,2.511457E+03,8.278177E-02,4.078259E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.345573E+03,2.544608E-01,2.978804E+03,4.037038E+03,1.269782E-01,6.509942E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,7.982111E+02,3.577164E-01,4.075765E+03,4.782585E+03,8.368724E-02,4.104546E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:20:00,7.456901E-02,1.795429E+03,2.785258E-01,3.271003E+03,4.587502E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.361051E+03,2.801968E-01,3.250689E+03,4.321662E+03,1.405045E-01,6.902627E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.073933E+02,1.586523E-01,1.843892E+03,2.477516E+03,8.556072E-02,4.158937E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.361051E+03,2.557424E-01,2.977634E+03,4.036446E+03,1.311467E-01,6.630959E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.073933E+02,3.537178E-01,4.021936E+03,4.728142E+03,8.646618E-02,4.185223E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:30:00,7.456901E-02,1.815848E+03,2.782938E-01,3.247994E+03,4.563996E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.376530E+03,2.762357E-01,3.190982E+03,4.259532E+03,1.446744E-01,7.023688E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.165755E+02,1.565252E-01,1.810959E+03,2.443127E+03,8.834065E-02,4.239645E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.376530E+03,2.576824E-01,2.983816E+03,4.043748E+03,1.353165E-01,6.752018E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.165755E+02,3.487643E-01,3.957444E+03,4.662869E+03,8.924611E-02,4.265931E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:40:00,7.456901E-02,1.836267E+03,2.780574E-01,3.224936E+03,4.540441E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.392009E+03,2.721383E-01,3.129754E+03,4.195717E+03,1.488467E-01,7.144823E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.257577E+02,1.543722E-01,1.777738E+03,2.408392E+03,9.112213E-02,4.320401E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.392009E+03,2.599878E-01,2.994079E+03,4.055685E+03,1.394887E-01,6.873148E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.257577E+02,3.427568E-01,3.881186E+03,4.585589E+03,9.202760E-02,4.346688E+03,3.353322E-02,0.000000E+00,0.000000E+00
18:50:00,7.456901E-02,1.856685E+03,2.777576E-01,3.201168E+03,4.516114E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.407488E+03,2.680776E-01,3.068934E+03,4.132303E+03,1.530209E-01,7.266020E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.349399E+02,1.523250E-01,1.745697E+03,2.374941E+03,9.390487E-02,4.401198E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.407488E+03,2.619697E-01,3.000729E+03,4.063809E+03,1.436626E-01,6.994336E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.349399E+02,3.354702E-01,3.790644E+03,4.493716E+03,9.481037E-02,4.427486E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:00:00,7.456901E-02,1.877104E+03,2.773392E-01,3.176078E+03,4.490335E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.422967E+03,2.639421E-01,3.007280E+03,4.067694E+03,1.571968E-01,7.387269E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.441221E+02,1.503027E-01,1.713934E+03,2.341624E+03,9.668868E-02,4.482029E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.422967E+03,2.633103E-01,3.000219E+03,4.064378E+03,1.478382E-01,7.115576E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.441221E+02,3.270264E-01,3.687181E+03,4.388711E+03,9.759420E-02,4.508318E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:10:00,7.456901E-02,1.892078E+03,2.767608E-01,3.154646E+03,4.468147E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.434318E+03,2.599326E-01,2.951160E+03,4.017725E+03,1.572070E-01,7.387589E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.508557E+02,1.484384E-01,1.686384E+03,2.318352E+03,9.669542E-02,4.482240E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.434318E+03,2.639377E-01,2.995873E+03,4.069698E+03,1.478482E-01,7.115885E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.508557E+02,3.175882E-01,3.575064E+03,4.288656E+03,9.760097E-02,4.508530E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:20:00,7.456901E-02,1.907052E+03,2.759973E-01,3.131148E+03,4.443694E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.445669E+03,2.558352E-01,2.894056E+03,3.980681E+03,1.572171E-01,7.387903E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.575893E+02,1.465782E-01,1.658879E+03,2.304057E+03,9.670194E-02,4.482444E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.445669E+03,2.633473E-01,2.977928E+03,4.074805E+03,1.478579E-01,7.116185E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.575893E+02,3.069550E-01,3.449600E+03,4.191380E+03,9.760753E-02,4.508736E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:30:00,7.456901E-02,1.922026E+03,2.750383E-01,3.105466E+03,4.416845E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.457020E+03,2.519384E-01,2.839193E+03,3.942114E+03,1.572268E-01,7.388204E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.643229E+02,1.448733E-01,1.633108E+03,2.289304E+03,9.670823E-02,4.482641E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.457020E+03,2.614172E-01,2.945025E+03,4.059762E+03,1.478673E-01,7.116476E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.643229E+02,2.949682E-01,3.309020E+03,4.066682E+03,9.761384E-02,4.508933E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:40:00,7.456901E-02,1.936999E+03,2.738742E-01,3.077494E+03,4.387488E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.468371E+03,2.479985E-01,2.783847E+03,3.896644E+03,1.572350E-01,7.388461E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.710565E+02,1.431630E-01,1.607276E+03,2.270551E+03,9.671361E-02,4.482808E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.468371E+03,2.580773E-01,2.896379E+03,4.021506E+03,1.478754E-01,7.116726E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.710565E+02,2.811980E-01,3.148529E+03,3.911306E+03,9.761923E-02,4.509101E+03,3.353322E-02,0.000000E+00,0.000000E+00
19:50:00,7.456901E-02,1.951973E+03,2.724879E-01,3.047042E+03,4.355418E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.479722E+03,2.440752E-01,2.728686E+03,3.847217E+03,1.572423E-01,7.388684E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.777901E+02,1.414590E-01,1.581514E+03,2.249282E+03,9.671830E-02,4.482954E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.479722E+03,2.536607E-01,2.835712E+03,3.966241E+03,1.478825E-01,7.116945E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.777901E+02,2.664650E-01,2.977287E+03,3.740430E+03,9.762394E-02,4.509247E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:00:00,7.456901E-02,1.966947E+03,2.708738E-01,3.014045E+03,4.320590E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.491073E+03,2.400982E-01,2.672926E+03,3.794031E+03,1.572486E-01,7.388878E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.845237E+02,1.397007E-01,1.555146E+03,2.225405E+03,9.672243E-02,4.483080E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.491073E+03,2.482867E-01,2.764354E+03,3.896212E+03,1.478888E-01,7.117137E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.845237E+02,2.512843E-01,2.801048E+03,3.560832E+03,9.762806E-02,4.509374E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:10:00,7.456901E-02,1.979198E+03,2.690420E-01,2.981341E+03,4.285915E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.500360E+03,2.358672E-01,2.616394E+03,3.737680E+03,1.572542E-01,7.389048E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.900330E+02,1.377366E-01,1.527703E+03,2.198849E+03,9.672606E-02,4.483191E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.500360E+03,2.419544E-01,2.684361E+03,3.813850E+03,1.478944E-01,7.117307E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.900330E+02,2.359513E-01,2.624332E+03,3.377252E+03,9.763170E-02,4.509485E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:20:00,7.456901E-02,1.991449E+03,2.670234E-01,2.946551E+03,4.248992E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.509648E+03,2.317548E-01,2.561187E+03,3.681721E+03,1.572591E-01,7.389196E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.955424E+02,1.357698E-01,1.500233E+03,2.171543E+03,9.672926E-02,4.483288E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.509648E+03,2.354497E-01,2.602443E+03,3.727710E+03,1.478993E-01,7.117456E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,8.955424E+02,2.214176E-01,2.456544E+03,3.200605E+03,9.763490E-02,4.509582E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:30:00,7.456901E-02,2.003701E+03,2.648736E-01,2.910294E+03,4.209149E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.518935E+03,2.275482E-01,2.504925E+03,3.618912E+03,1.572634E-01,7.389327E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.010517E+02,1.336741E-01,1.471320E+03,2.139386E+03,9.673208E-02,4.483373E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.518935E+03,2.292055E-01,2.523432E+03,3.638020E+03,1.479037E-01,7.117587E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.010517E+02,2.082614E-01,2.304134E+03,3.031363E+03,9.763771E-02,4.509667E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:40:00,7.456901E-02,2.015952E+03,2.626531E-01,2.873244E+03,4.169502E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.528222E+03,2.235332E-01,2.450804E+03,3.561597E+03,1.572672E-01,7.389441E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.065610E+02,1.316190E-01,1.442862E+03,2.109405E+03,9.673456E-02,4.483448E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.528222E+03,2.235435E-01,2.450919E+03,3.559524E+03,1.479075E-01,7.117703E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.065610E+02,1.972716E-01,2.175913E+03,2.894359E+03,9.764019E-02,4.509741E+03,3.353322E-02,0.000000E+00,0.000000E+00
20:50:00,7.456901E-02,2.028203E+03,2.604438E-01,2.836321E+03,4.130562E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.537509E+03,2.194899E-01,2.396365E+03,3.504856E+03,1.572705E-01,7.389541E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.120703E+02,1.294834E-01,1.413504E+03,2.078877E+03,9.673674E-02,4.483513E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.537509E+03,2.184526E-01,2.384785E+03,3.489803E+03,1.479109E-01,7.117804E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.120703E+02,1.880911E-01,2.067894E+03,2.781299E+03,9.764237E-02,4.509807E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:00:00,7.456901E-02,2.040454E+03,2.583213E-01,2.800362E+03,4.091064E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.546797E+03,2.156832E-01,2.344565E+03,3.446261E+03,1.572734E-01,7.389628E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.175796E+02,1.274283E-01,1.385043E+03,2.046618E+03,9.673867E-02,4.483571E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.546797E+03,2.139753E-01,2.325497E+03,3.422448E+03,1.479139E-01,7.117894E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.175796E+02,1.803335E-01,1.975759E+03,2.678584E+03,9.764428E-02,4.509864E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:10:00,7.456901E-02,2.052706E+03,2.563231E-01,2.765789E+03,4.053934E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.556084E+03,2.121872E-01,2.296231E+03,3.393532E+03,1.572760E-01,7.389705E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.230890E+02,1.255008E-01,1.358005E+03,2.017046E+03,9.674036E-02,4.483622E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.556084E+03,2.101157E-01,2.273104E+03,3.365313E+03,1.479166E-01,7.117973E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.230890E+02,1.738033E-01,1.897326E+03,2.594193E+03,9.764598E-02,4.509914E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:20:00,7.456901E-02,2.064957E+03,2.544680E-01,2.732812E+03,4.019723E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.565371E+03,2.088921E-01,2.250140E+03,3.345905E+03,1.572783E-01,7.389773E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.285983E+02,1.236622E-01,1.331959E+03,1.990046E+03,9.674186E-02,4.483666E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.565371E+03,2.065622E-01,2.224128E+03,3.314978E+03,1.479189E-01,7.118043E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.285983E+02,1.680074E-01,1.827093E+03,2.522253E+03,9.764747E-02,4.509959E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:30:00,7.456901E-02,2.077208E+03,2.527475E-01,2.701342E+03,3.987069E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.574658E+03,2.057600E-01,2.205872E+03,3.299649E+03,1.572803E-01,7.389833E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.341076E+02,1.218965E-01,1.306730E+03,1.963585E+03,9.674319E-02,4.483705E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.574658E+03,2.032222E-01,2.177539E+03,3.266510E+03,1.479210E-01,7.118105E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.341076E+02,1.627692E-01,1.763088E+03,2.455860E+03,9.764879E-02,4.509998E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:40:00,7.456901E-02,2.089460E+03,2.511549E-01,2.671301E+03,3.955901E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.583946E+03,2.027831E-01,2.163339E+03,3.254826E+03,1.572821E-01,7.389886E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.396169E+02,1.202034E-01,1.282312E+03,1.937748E+03,9.674437E-02,4.483740E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.583946E+03,2.000771E-01,2.133127E+03,3.219864E+03,1.479229E-01,7.118160E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.396169E+02,1.580091E-01,1.704424E+03,2.394440E+03,9.764997E-02,4.510033E+03,3.353322E-02,0.000000E+00,0.000000E+00
21:50:00,7.456901E-02,2.101711E+03,2.496749E-01,2.642518E+03,3.926046E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.593233E+03,1.999457E-01,2.122363E+03,3.211369E+03,1.572837E-01,7.389933E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.451262E+02,1.185771E-01,1.258639E+03,1.912537E+03,9.674542E-02,4.483771E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.593233E+03,1.971063E-01,2.090663E+03,3.174940E+03,1.479245E-01,7.118208E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.451262E+02,1.536598E-01,1.650347E+03,2.337451E+03,9.765101E-02,4.510064E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:00:00,7.456901E-02,2.113962E+03,2.483134E-01,2.615061E+03,3.897313E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.602520E+03,1.972515E-01,2.082991E+03,3.168742E+03,1.572851E-01,7.389975E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.506356E+02,1.170228E-01,1.235774E+03,1.887674E+03,9.674636E-02,4.483799E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.602520E+03,1.943101E-01,2.050151E+03,3.131145E+03,1.479260E-01,7.118252E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.506356E+02,1.496725E-01,1.600316E+03,2.283615E+03,9.765194E-02,4.510091E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:10:00,7.456901E-02,2.123491E+03,2.470227E-01,2.591105E+03,3.871863E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.609744E+03,1.946740E-01,2.046974E+03,3.128852E+03,1.572863E-01,7.390012E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.549206E+02,1.155271E-01,1.214780E+03,1.864313E+03,9.674719E-02,4.483823E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.609744E+03,1.916572E-01,2.013292E+03,3.090348E+03,1.479273E-01,7.118290E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.549206E+02,1.459977E-01,1.554990E+03,2.233886E+03,9.765278E-02,4.510116E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:20:00,7.456901E-02,2.133020E+03,2.458248E-01,2.568184E+03,3.848102E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.616967E+03,1.922323E-01,2.012472E+03,3.091846E+03,1.572875E-01,7.390045E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.592056E+02,1.141031E-01,1.194587E+03,1.842551E+03,9.674795E-02,4.483846E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.616967E+03,1.891641E-01,1.978218E+03,3.052795E+03,1.479285E-01,7.118325E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.592056E+02,1.426153E-01,1.512928E+03,2.189137E+03,9.765353E-02,4.510138E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:30:00,7.456901E-02,2.142548E+03,2.446986E-01,2.546064E+03,3.825164E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.624190E+03,1.899048E-01,1.979248E+03,3.056098E+03,1.572885E-01,7.390075E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.634906E+02,1.127398E-01,1.175070E+03,1.821454E+03,9.674863E-02,4.483865E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.624190E+03,1.868068E-01,1.944659E+03,3.016744E+03,1.479295E-01,7.118356E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.634906E+02,1.394872E-01,1.473707E+03,2.147283E+03,9.765420E-02,4.510157E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:40:00,7.456901E-02,2.152077E+03,2.436393E-01,2.524692E+03,3.803004E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.631414E+03,1.876864E-01,1.947241E+03,3.021583E+03,1.572894E-01,7.390102E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.677757E+02,1.114352E-01,1.156210E+03,1.801022E+03,9.674924E-02,4.483883E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.631414E+03,1.845777E-01,1.912533E+03,2.982148E+03,1.479305E-01,7.118384E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.677757E+02,1.365876E-01,1.437036E+03,2.108058E+03,9.765481E-02,4.510175E+03,3.353322E-02,0.000000E+00,0.000000E+00
22:50:00,7.456901E-02,2.161606E+03,2.426410E-01,2.504000E+03,3.781552E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.638637E+03,1.855704E-01,1.916377E+03,2.988250E+03,1.572903E-01,7.390127E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.720607E+02,1.101864E-01,1.137974E+03,1.781238E+03,9.674980E-02,4.483900E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.638637E+03,1.824679E-01,1.881738E+03,2.948933E+03,1.479314E-01,7.118410E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.720607E+02,1.338927E-01,1.402653E+03,2.071213E+03,9.765537E-02,4.510192E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:00:00,7.456901E-02,2.171135E+03,2.416733E-01,2.483651E+03,3.760407E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.645861E+03,1.835263E-01,1.886317E+03,2.955698E+03,1.572910E-01,7.390149E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.763457E+02,1.089760E-01,1.120166E+03,1.761866E+03,9.675031E-02,4.483915E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.645861E+03,1.804448E-01,1.851914E+03,2.916674E+03,1.479322E-01,7.118433E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.763457E+02,1.313679E-01,1.370168E+03,2.036323E+03,9.765588E-02,4.510206E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:10:00,7.456901E-02,2.180663E+03,2.407768E-01,2.464110E+03,3.740143E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.653084E+03,1.815725E-01,1.857278E+03,2.924232E+03,1.572917E-01,7.390169E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.806307E+02,1.078159E-01,1.102928E+03,1.743103E+03,9.675077E-02,4.483928E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.653084E+03,1.785272E-01,1.823279E+03,2.885684E+03,1.479329E-01,7.118454E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.806307E+02,1.290071E-01,1.339525E+03,2.003368E+03,9.765634E-02,4.510220E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:20:00,7.456901E-02,2.190192E+03,2.399161E-01,2.444971E+03,3.720275E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.660307E+03,1.796758E-01,1.828879E+03,2.893385E+03,1.572924E-01,7.390188E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.849158E+02,1.066869E-01,1.086038E+03,1.724676E+03,9.675120E-02,4.483941E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.660307E+03,1.766800E-01,1.795432E+03,2.855476E+03,1.479335E-01,7.118473E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.849158E+02,1.267803E-01,1.310378E+03,1.971958E+03,9.765677E-02,4.510232E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:30:00,7.456901E-02,2.199721E+03,2.390993E-01,2.426323E+03,3.700919E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.667531E+03,1.778425E-01,1.801187E+03,2.863265E+03,1.572929E-01,7.390205E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.892008E+02,1.055934E-01,1.069544E+03,1.706658E+03,9.675160E-02,4.483952E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.667531E+03,1.749083E-01,1.768427E+03,2.826143E+03,1.479342E-01,7.118491E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.892008E+02,1.246791E-01,1.282633E+03,1.942013E+03,9.765716E-02,4.510244E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:40:00,7.456901E-02,2.209250E+03,2.383207E-01,2.408100E+03,3.682005E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.674754E+03,1.760660E-01,1.774129E+03,2.833794E+03,1.572935E-01,7.390221E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.934858E+02,1.045319E-01,1.053408E+03,1.689006E+03,9.675196E-02,4.483963E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.674754E+03,1.732039E-01,1.742175E+03,2.797591E+03,1.479347E-01,7.118508E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.934858E+02,1.226900E-01,1.256140E+03,1.913375E+03,9.765753E-02,4.510254E+03,3.353322E-02,0.000000E+00,0.000000E+00
23:50:00,7.456901E-02,2.218778E+03,2.375766E-01,2.390264E+03,3.663490E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.681978E+03,1.743417E-01,1.747654E+03,2.804921E+03,1.572940E-01,7.390236E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.977708E+02,1.035001E-01,1.037604E+03,1.671695E+03,9.675230E-02,4.483973E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.681978E+03,1.715614E-01,1.716614E+03,2.769757E+03,1.479352E-01,7.118523E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,9.977708E+02,1.208018E-01,1.230774E+03,1.885915E+03,9.765787E-02,4.510264E+03,3.353322E-02,0.000000E+00,0.000000E+00
24:00:00,7.456901E-02,2.228307E+03,2.368639E-01,2.372777E+03,3.645337E+03,7.456901E-02,5.889601E+03,7.456901E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.689201E+03,1.726656E-01,1.721718E+03,2.776600E+03,1.572945E-01,7.390250E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.002056E+03,1.024960E-01,1.022108E+03,1.654703E+03,9.675262E-02,4.483982E+03,3.353322E-02,0.000000E+00,0.000000E+00,5.652814E-02,1.689201E+03,1.699756E-01,1.691685E+03,2.742583E+03,1.479357E-01,7.118537E+03,5.652814E-02,0.000000E+00,0.000000E+00,3.353322E-02,1.002056E+03,1.190048E-01,1.206425E+03,1.859517E+03,9.765819E-02,4.510274E+03,3.353322E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,7.456901E-02,2.831654E-01,5.889601E+03,3.543257E+03,1.573037E-01,4.148214E-01,7.390519E+03,4.925673E+03,9.675877E-02,3.299137E-01,4.484161E+03,3.691245E+03,1.479450E-01,2.641925E-01,7.118806E+03,3.231801E+03,9.766433E-02,3.631403E-01,4.510452E+03,4.159059E+03
NonCoinc Peak,7.456901E-02,2.831654E-01,5.889601E+03,3.543257E+03,1.573037E-01,4.148214E-01,7.390519E+03,4.925673E+03,9.675877E-02,3.299137E-01,4.484161E+03,3.691245E+03,1.479450E-01,2.641925E-01,7.118806E+03,3.231801E+03,9.766433E-02,3.631403E-01,4.510452E+03,4.159059E+03
