<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office RUNPERIOD 1 ** Rochester International Arpt MN USA TMY3 WMO#=726440
  2019-03-13
  17:19:26
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:19</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Rochester International Arpt MN USA TMY3 WMO#=726440</b></p>
<p>Simulation Timestamp: <b>2019-03-13
  17:19:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      188.88</td>
    <td align="right">      369.51</td>
    <td align="right">      369.51</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      188.88</td>
    <td align="right">      369.51</td>
    <td align="right">      369.51</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      548.47</td>
    <td align="right">     1073.00</td>
    <td align="right">     1073.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      548.47</td>
    <td align="right">     1073.00</td>
    <td align="right">     1073.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       12.77</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      165.01</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       12.77</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      119.00</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      322.83</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      119.00</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      322.83</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     165.015</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     165.015</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     165.015</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     165.015</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       92.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2212.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_ZN">CORE_ZN</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::ATTIC">ATTIC</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_ZN">CORE_ZN</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:19</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Rochester International Arpt MN USA TMY3 WMO#=726440</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       43.90</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      398.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.265697</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.329127</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.286608</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.263496</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.315895</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.265697</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.329127</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.286608</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.263496</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.315895</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.265697</td>
    <td align="right">     5706.51</td>
    <td align="right">    0.745366</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.329127</td>
    <td align="right">     6350.57</td>
    <td align="right">    0.786415</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.286608</td>
    <td align="right">     4836.34</td>
    <td align="right">    0.800664</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.263496</td>
    <td align="right">     5356.29</td>
    <td align="right">    0.766393</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.315895</td>
    <td align="right">     5431.69</td>
    <td align="right">    0.800948</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">    0.265697</td>
    <td align="right">     5706.51</td>
    <td align="right">     5706.51</td>
    <td align="right">       40.00</td>
    <td align="right">     5014.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">    0.329127</td>
    <td align="right">     6350.57</td>
    <td align="right">     6350.57</td>
    <td align="right">       40.00</td>
    <td align="right">     7390.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">    0.286608</td>
    <td align="right">     4836.34</td>
    <td align="right">     4836.34</td>
    <td align="right">       40.00</td>
    <td align="right">     4497.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">    0.263496</td>
    <td align="right">     5356.29</td>
    <td align="right">     5356.29</td>
    <td align="right">       40.00</td>
    <td align="right">     7379.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">    0.315895</td>
    <td align="right">     5431.69</td>
    <td align="right">     5431.69</td>
    <td align="right">       40.00</td>
    <td align="right">     4526.22</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.265697</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.329127</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.286608</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.263496</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.315895</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.265697</td>
    <td align="right">     5706.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.329127</td>
    <td align="right">     6350.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.286608</td>
    <td align="right">     4836.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.263496</td>
    <td align="right">     5356.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.315895</td>
    <td align="right">     5431.69</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     5014.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     7390.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4497.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     7379.34</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4526.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000486</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.60</td>
    <td align="right">       23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        6.70</td>
    <td align="right">      200.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5706.51</td>
    <td align="right">     4253.44</td>
    <td align="right">     1453.07</td>
    <td align="right">        0.75</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6350.57</td>
    <td align="right">     4994.19</td>
    <td align="right">     1356.39</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4836.34</td>
    <td align="right">     3872.28</td>
    <td align="right">      964.05</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5356.29</td>
    <td align="right">     4105.03</td>
    <td align="right">     1251.27</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5431.69</td>
    <td align="right">     4350.50</td>
    <td align="right">     1081.19</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5497.5</td>
    <td align="right">3.45</td>
    <td align="right">11.78</td>
    <td align="right">12.35</td>
    <td align="right">11.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6092.1</td>
    <td align="right">3.39</td>
    <td align="right">11.56</td>
    <td align="right">12.11</td>
    <td align="right">11.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4611.7</td>
    <td align="right">3.30</td>
    <td align="right">11.27</td>
    <td align="right">11.78</td>
    <td align="right">11.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5149.2</td>
    <td align="right">3.42</td>
    <td align="right">11.67</td>
    <td align="right">12.23</td>
    <td align="right">11.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5184.0</td>
    <td align="right">3.31</td>
    <td align="right">11.31</td>
    <td align="right">11.83</td>
    <td align="right">11.09</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5918.9</td>
    <td align="right">      3269.4</td>
    <td align="right">7.45</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6612.8</td>
    <td align="right">      3664.3</td>
    <td align="right">7.39</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5063.8</td>
    <td align="right">      2818.4</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5566.5</td>
    <td align="right">      3079.7</td>
    <td align="right">7.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5682.6</td>
    <td align="right">      3160.7</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5706.51</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5014.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6350.57</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7390.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4836.34</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4497.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5356.29</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7379.34</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5431.69</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4526.22</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.27</td>
    <td align="right">      297.61</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.99</td>
    <td align="right">Fan Energy</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.33</td>
    <td align="right">      368.66</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.83</td>
    <td align="right">Fan Energy</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.29</td>
    <td align="right">      321.03</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.93</td>
    <td align="right">Fan Energy</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      295.14</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.99</td>
    <td align="right">Fan Energy</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.32</td>
    <td align="right">      353.84</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.86</td>
    <td align="right">Fan Energy</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2878.27</td>
    <td align="right">     3453.93</td>
    <td align="right">       23.08</td>
    <td align="right">       0.221</td>
    <td align="right">       0.266</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00920</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01534</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3565.15</td>
    <td align="right">     4278.18</td>
    <td align="right">       37.71</td>
    <td align="right">       0.274</td>
    <td align="right">       0.329</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00902</td>
    <td align="right">       31.02</td>
    <td align="right">     0.01534</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3104.86</td>
    <td align="right">     3725.83</td>
    <td align="right">       55.36</td>
    <td align="right">       0.239</td>
    <td align="right">       0.287</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00887</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01534</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2854.33</td>
    <td align="right">     3425.20</td>
    <td align="right">       30.19</td>
    <td align="right">       0.220</td>
    <td align="right">       0.263</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00915</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01534</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3422.10</td>
    <td align="right">     4106.52</td>
    <td align="right">       61.02</td>
    <td align="right">       0.263</td>
    <td align="right">       0.316</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.19</td>
    <td align="right">     0.01534</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1256.93</td>
    <td align="right">     1508.31</td>
    <td align="right">       10.08</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.20</td>
    <td align="right">     0.00036</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3988.36</td>
    <td align="right">     4786.03</td>
    <td align="right">       42.19</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00732</td>
    <td align="right">      -26.20</td>
    <td align="right">     0.00036</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2461.95</td>
    <td align="right">     2954.34</td>
    <td align="right">       43.90</td>
    <td align="right">       0.111</td>
    <td align="right">       0.134</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00727</td>
    <td align="right">      -26.20</td>
    <td align="right">     0.00036</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3978.62</td>
    <td align="right">     4774.34</td>
    <td align="right">       42.08</td>
    <td align="right">       0.180</td>
    <td align="right">       0.216</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00732</td>
    <td align="right">      -26.20</td>
    <td align="right">     0.00036</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2485.92</td>
    <td align="right">     2983.10</td>
    <td align="right">       44.33</td>
    <td align="right">       0.112</td>
    <td align="right">       0.135</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00728</td>
    <td align="right">      -26.20</td>
    <td align="right">     0.00036</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.2657</td>
    <td align="right">      0.2657</td>
    <td align="right">      0.2657</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.3291</td>
    <td align="right">      0.3291</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.2866</td>
    <td align="right">      0.2866</td>
    <td align="right">      0.2866</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.2635</td>
    <td align="right">      0.2635</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">      0.3159</td>
    <td align="right">      0.3159</td>
    <td align="right">      0.3159</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5706.514</td>
    <td align="right">    4253.442</td>
    <td align="right">    0.265697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">     5659.58</td>
    <td align="right">     4184.94</td>
    <td align="right">    0.265697</td>
    <td align="right">       26.43</td>
    <td align="right">       18.47</td>
    <td align="right">  0.01069223</td>
    <td align="right">       12.80</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01534435</td>
    <td align="right">       22.89</td>
    <td align="right">     24.3202</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00919725</td>
    <td align="right">     47.4856</td>
    <td align="right">     3453.93</td>
    <td align="right">        0.00</td>
    <td align="right">     5702.92</td>
    <td align="right">     4175.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5706.514</td>
    <td align="right">    5706.514</td>
    <td align="right">    0.265697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">     5706.51</td>
    <td align="right">     5706.51</td>
    <td align="right">    0.265697</td>
    <td align="right">      -23.73</td>
    <td align="right">      -23.73</td>
    <td align="right">  0.00075997</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     24.3202</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.9967</td>
    <td align="right">     1508.31</td>
    <td align="right">        0.00</td>
    <td align="right">     5713.43</td>
    <td align="right">     5713.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5014.630</td>
    <td align="right">    5014.630</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">     5014.63</td>
    <td align="right">     5014.63</td>
    <td align="right">    0.079709</td>
    <td align="right">      -23.73</td>
    <td align="right">      -23.73</td>
    <td align="right">  0.00075997</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     81.0673</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     48.9967</td>
    <td align="right">     1508.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    6350.573</td>
    <td align="right">    4994.187</td>
    <td align="right">    0.329127</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">     6432.85</td>
    <td align="right">     5174.22</td>
    <td align="right">    0.329127</td>
    <td align="right">       25.90</td>
    <td align="right">       17.73</td>
    <td align="right">  0.00996266</td>
    <td align="right">       12.80</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.02</td>
    <td align="right">  0.01534436</td>
    <td align="right">       23.05</td>
    <td align="right">     14.8832</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00902164</td>
    <td align="right">     46.5944</td>
    <td align="right">     4278.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6346.58</td>
    <td align="right">     4895.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    6350.573</td>
    <td align="right">    6350.573</td>
    <td align="right">    0.329127</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6350.57</td>
    <td align="right">     6350.57</td>
    <td align="right">    0.329127</td>
    <td align="right">       10.39</td>
    <td align="right">        7.70</td>
    <td align="right">  0.00574594</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     14.8832</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732234</td>
    <td align="right">     44.9005</td>
    <td align="right">     4786.03</td>
    <td align="right">        0.00</td>
    <td align="right">     6358.27</td>
    <td align="right">     6358.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    7390.865</td>
    <td align="right">    7390.865</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7390.87</td>
    <td align="right">     3423.64</td>
    <td align="right">    0.098738</td>
    <td align="right">       10.39</td>
    <td align="right">        7.70</td>
    <td align="right">  0.00574594</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     49.6107</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732234</td>
    <td align="right">     44.9005</td>
    <td align="right">     4786.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4836.337</td>
    <td align="right">    3872.282</td>
    <td align="right">    0.286608</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">     4830.59</td>
    <td align="right">     4092.68</td>
    <td align="right">    0.286608</td>
    <td align="right">       25.05</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00952347</td>
    <td align="right">       12.80</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.97</td>
    <td align="right">  0.01534436</td>
    <td align="right">       21.67</td>
    <td align="right">     10.1387</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00886672</td>
    <td align="right">     45.8029</td>
    <td align="right">     3725.83</td>
    <td align="right">        0.00</td>
    <td align="right">     4833.29</td>
    <td align="right">     3793.29</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4836.337</td>
    <td align="right">    4836.337</td>
    <td align="right">    0.286608</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4836.34</td>
    <td align="right">     4836.34</td>
    <td align="right">    0.286608</td>
    <td align="right">       10.81</td>
    <td align="right">        7.92</td>
    <td align="right">  0.00576901</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     10.1387</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00727328</td>
    <td align="right">     44.6037</td>
    <td align="right">     2954.34</td>
    <td align="right">        0.00</td>
    <td align="right">     4842.20</td>
    <td align="right">     4842.20</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4497.872</td>
    <td align="right">    4497.872</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4497.87</td>
    <td align="right">     2939.30</td>
    <td align="right">    0.085982</td>
    <td align="right">       10.81</td>
    <td align="right">        7.92</td>
    <td align="right">  0.00576901</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     33.7957</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00727328</td>
    <td align="right">     44.6037</td>
    <td align="right">     2954.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    5356.294</td>
    <td align="right">    4105.028</td>
    <td align="right">    0.263496</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">     5376.84</td>
    <td align="right">     4152.78</td>
    <td align="right">    0.263496</td>
    <td align="right">       26.14</td>
    <td align="right">       18.08</td>
    <td align="right">  0.01030013</td>
    <td align="right">       12.80</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.88</td>
    <td align="right">  0.01534435</td>
    <td align="right">       23.02</td>
    <td align="right">     18.5903</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00914826</td>
    <td align="right">     47.2374</td>
    <td align="right">     3425.20</td>
    <td align="right">        0.00</td>
    <td align="right">     5352.93</td>
    <td align="right">     4027.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    5356.294</td>
    <td align="right">    5356.294</td>
    <td align="right">    0.263496</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5356.29</td>
    <td align="right">     5356.29</td>
    <td align="right">    0.263496</td>
    <td align="right">       10.37</td>
    <td align="right">        7.69</td>
    <td align="right">  0.00574091</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     18.5903</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732083</td>
    <td align="right">     44.8914</td>
    <td align="right">     4774.34</td>
    <td align="right">        0.00</td>
    <td align="right">     5362.79</td>
    <td align="right">     5362.79</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    7379.344</td>
    <td align="right">    7379.344</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7379.34</td>
    <td align="right">     2743.36</td>
    <td align="right">    0.079049</td>
    <td align="right">       10.37</td>
    <td align="right">        7.69</td>
    <td align="right">  0.00574091</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     61.9675</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732083</td>
    <td align="right">     44.8914</td>
    <td align="right">     4774.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5431.691</td>
    <td align="right">    4350.504</td>
    <td align="right">    0.315895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     5515.83</td>
    <td align="right">     4751.85</td>
    <td align="right">    0.315895</td>
    <td align="right">       25.33</td>
    <td align="right">       17.12</td>
    <td align="right">  0.00943025</td>
    <td align="right">       12.80</td>
    <td align="right">       11.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.19</td>
    <td align="right">  0.01534436</td>
    <td align="right">       22.56</td>
    <td align="right">      9.1987</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00883111</td>
    <td align="right">     45.6215</td>
    <td align="right">     4106.52</td>
    <td align="right">        0.00</td>
    <td align="right">     5428.27</td>
    <td align="right">     4261.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5431.691</td>
    <td align="right">    5431.691</td>
    <td align="right">    0.315895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5431.69</td>
    <td align="right">     5431.69</td>
    <td align="right">    0.315895</td>
    <td align="right">       10.91</td>
    <td align="right">        7.99</td>
    <td align="right">  0.00578849</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">      9.1987</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00727962</td>
    <td align="right">     44.6422</td>
    <td align="right">     2983.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5438.28</td>
    <td align="right">     5438.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    4526.216</td>
    <td align="right">    4526.216</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4526.22</td>
    <td align="right">     3228.64</td>
    <td align="right">    0.094769</td>
    <td align="right">       10.91</td>
    <td align="right">        7.99</td>
    <td align="right">  0.00578849</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">     30.6624</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00727962</td>
    <td align="right">     44.6422</td>
    <td align="right">     2983.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1771.33</td>
    <td align="right">     3162.00</td>
    <td align="right">     1112.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2392.00</td>
    <td align="right">     3159.00</td>
    <td align="right">     1604.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2580.83</td>
    <td align="right">     3074.00</td>
    <td align="right">     1685.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2508.00</td>
    <td align="right">     3230.67</td>
    <td align="right">     1881.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2525.67</td>
    <td align="right">     3152.83</td>
    <td align="right">     1751.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3075.33</td>
    <td align="right">     3467.17</td>
    <td align="right">     2212.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        7.00</td>
    <td align="right">       11.50</td>
    <td align="right">        7.00</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      224.83</td>
    <td align="right">       14.83</td>
    <td align="right">       73.83</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      223.50</td>
    <td align="right">        1.17</td>
    <td align="right">       30.33</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      269.67</td>
    <td align="right">        0.83</td>
    <td align="right">       52.33</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      240.33</td>
    <td align="right">       12.33</td>
    <td align="right">       28.17</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      496.00</td>
    <td align="right">       37.67</td>
    <td align="right">       92.00</td>
    <td align="right">       22.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_ZN></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.10</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.38</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.15</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.06</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.26</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.60</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.12</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.96</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.78</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.87</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.47</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.39</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.61</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.10</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.12</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.28</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.93</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.03</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.07</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.55</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.15</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.78</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.59</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.28</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.81</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.81</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.63</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.28</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.78</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.50</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.73</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.06</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.85</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.36</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.98</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.56</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.10</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.52</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.69</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.32</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.49</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.98</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.96</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.38</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.49</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.63</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.43</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.16</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.68</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.41</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.72</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.11</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.52</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.28</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.25</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.96</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.68</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.02</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.58</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.79</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.22</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.91</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.59</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.24</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.85</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.19</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.50</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.73</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.35</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.60</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.02</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.24</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::ATTIC></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.32</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.34</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.68</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.09</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.76</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.04</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.31</td>
    <td align="right">       15.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.06</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.62</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.57</td>
    <td align="right">        6.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.76</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.362</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.362</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.312</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.320</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.308</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.294</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.276</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.259</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.256</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.281</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.307</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.309</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.287</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.256</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.320</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.092</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.095</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.107</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.095</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.090</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.074</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.095</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.092</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.078</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.095</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.061</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.107</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR []</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.235881E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.527628E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189868E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.361499E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194507E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   71973.177</td>
    <td align="right">       0.000</td>
    <td align="right">0.170962E+09</td>
    <td align="right">0.403193E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132277E+10</td>
    <td align="right">0.111247E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  433741.623</td>
    <td align="right">  211633.320</td>
    <td align="right">0.224755E+08</td>
    <td align="right">0.142192E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482288E+09</td>
    <td align="right">0.142767E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1646213.406</td>
    <td align="right"> 2033060.522</td>
    <td align="right">       0.000</td>
    <td align="right">0.502817E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.570889E+08</td>
    <td align="right">0.207689E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3889706.719</td>
    <td align="right">0.134558E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.367704E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 5720367.464</td>
    <td align="right">0.330484E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2189821.320</td>
    <td align="right">0.306782E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.725219E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 8169706.011</td>
    <td align="right">0.346394E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3702622.928</td>
    <td align="right">0.240520E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.157590E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129080E+09</td>
    <td align="right">0.620743E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4631494.910</td>
    <td align="right"> 4736038.021</td>
    <td align="right">       0.000</td>
    <td align="right">0.622800E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.993075E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1139083.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.529120E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165592E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  221395.464</td>
    <td align="right">       0.000</td>
    <td align="right">0.923973E+08</td>
    <td align="right">0.162305E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205822E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.305311E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129149E+11</td>
    <td align="right">0.972043E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.179261E+08</td>
    <td align="right">0.751667E+08</td>
    <td align="right">0.148027E+10</td>
    <td align="right">0.259737E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 5720367.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235881E+10</td>
    <td align="right">0.346394E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4631494.910</td>
    <td align="right">0.306782E+08</td>
    <td align="right">0.527628E+09</td>
    <td align="right">0.622800E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.566613E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   47593.771</td>
    <td align="right">       0.000</td>
    <td align="right">0.127843E+10</td>
    <td align="right">0.257516E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.538221E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244625.278</td>
    <td align="right">       0.000</td>
    <td align="right">0.827702E+09</td>
    <td align="right">0.606535E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594067E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  464839.288</td>
    <td align="right">       0.000</td>
    <td align="right">0.566270E+09</td>
    <td align="right">0.128292E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.468047E+09</td>
    <td align="right">0.153085E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  895368.483</td>
    <td align="right">  668813.193</td>
    <td align="right">0.213410E+09</td>
    <td align="right">0.136888E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265965E+09</td>
    <td align="right">0.271028E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1031408.055</td>
    <td align="right"> 2107459.696</td>
    <td align="right">0.405912E+08</td>
    <td align="right">0.165712E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.953742E+08</td>
    <td align="right">0.172480E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2468225.931</td>
    <td align="right">0.102808E+08</td>
    <td align="right"> 4819237.070</td>
    <td align="right">0.137963E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172158E+08</td>
    <td align="right">0.268118E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1321660.284</td>
    <td align="right">0.205370E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.358175E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364911E+08</td>
    <td align="right">0.291586E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2419905.739</td>
    <td align="right">0.168128E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.555007E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154416E+09</td>
    <td align="right">0.648432E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3804882.358</td>
    <td align="right"> 4277078.774</td>
    <td align="right">0.181027E+08</td>
    <td align="right">0.248234E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468000E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2196778.731</td>
    <td align="right">       0.000</td>
    <td align="right">0.864787E+08</td>
    <td align="right">0.258890E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.558162E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  285990.874</td>
    <td align="right">       0.000</td>
    <td align="right">0.496269E+09</td>
    <td align="right">0.619548E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423778E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   90400.078</td>
    <td align="right">       0.000</td>
    <td align="right">0.102600E+10</td>
    <td align="right">0.527550E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.418635E+10</td>
    <td align="right">0.839438E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.152717E+08</td>
    <td align="right">0.546840E+08</td>
    <td align="right">0.455807E+10</td>
    <td align="right">0.136841E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172158E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   47593.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.257516E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594067E+09</td>
    <td align="right">0.291586E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3804882.358</td>
    <td align="right">0.205370E+08</td>
    <td align="right">0.127843E+10</td>
    <td align="right">0.258890E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120155E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.100959E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281475E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.578686E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491513E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   98233.716</td>
    <td align="right">       0.000</td>
    <td align="right">0.256807E+09</td>
    <td align="right">0.366103E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.361294E+09</td>
    <td align="right">0.107306E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  546255.716</td>
    <td align="right">  392674.726</td>
    <td align="right">0.734083E+08</td>
    <td align="right">0.809926E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107176E+09</td>
    <td align="right">0.209298E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1517188.404</td>
    <td align="right"> 1486437.579</td>
    <td align="right"> 2020655.322</td>
    <td align="right">0.185613E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275414E+08</td>
    <td align="right">0.124706E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2760919.368</td>
    <td align="right"> 7677609.102</td>
    <td align="right">       0.000</td>
    <td align="right">0.104403E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1608562.963</td>
    <td align="right">0.193802E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1057838.430</td>
    <td align="right">0.162257E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.179117E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 2821511.538</td>
    <td align="right">0.195451E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2141802.949</td>
    <td align="right">0.130334E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.431569E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.602079E+08</td>
    <td align="right">0.404126E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2587011.993</td>
    <td align="right"> 2824207.681</td>
    <td align="right">       0.000</td>
    <td align="right">0.207058E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338918E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  477772.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.300845E+08</td>
    <td align="right">0.145279E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350516E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   50188.896</td>
    <td align="right">       0.000</td>
    <td align="right">0.295874E+09</td>
    <td align="right">0.364483E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231887E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.668378E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.237511E+10</td>
    <td align="right">0.586032E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.112372E+08</td>
    <td align="right">0.416400E+08</td>
    <td align="right">0.291485E+10</td>
    <td align="right">0.857472E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1608562.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491513E+09</td>
    <td align="right">0.195451E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2760919.368</td>
    <td align="right">0.162257E+08</td>
    <td align="right">0.100959E+10</td>
    <td align="right">0.207058E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.806600E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.182834E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287724E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.116013E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670281E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6892.416</td>
    <td align="right">       0.000</td>
    <td align="right">0.629235E+09</td>
    <td align="right"> 3202153.771</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641059E+09</td>
    <td align="right">0.133222E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  207074.655</td>
    <td align="right"> 1326008.359</td>
    <td align="right">0.163229E+09</td>
    <td align="right">0.427433E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300503E+09</td>
    <td align="right">0.251199E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  903467.842</td>
    <td align="right"> 2498858.602</td>
    <td align="right">0.109801E+08</td>
    <td align="right">0.189678E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.716070E+08</td>
    <td align="right">0.193436E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2552596.891</td>
    <td align="right">0.134190E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.168889E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2359212.940</td>
    <td align="right">0.302908E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1248042.436</td>
    <td align="right">0.284828E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.414868E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180857E+08</td>
    <td align="right">0.309212E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2095500.507</td>
    <td align="right">0.231051E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.734933E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162868E+09</td>
    <td align="right">0.620457E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2389584.233</td>
    <td align="right"> 5142926.799</td>
    <td align="right">  387114.193</td>
    <td align="right">0.285717E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.688988E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  254516.706</td>
    <td align="right">       0.000</td>
    <td align="right">0.583588E+08</td>
    <td align="right">0.887265E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.538948E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   34540.514</td>
    <td align="right">       0.000</td>
    <td align="right">0.576675E+09</td>
    <td align="right">0.325298E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150448E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137433E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361353E+10</td>
    <td align="right">0.906044E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9692216.202</td>
    <td align="right">0.739747E+08</td>
    <td align="right">0.580167E+10</td>
    <td align="right">0.926465E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2359212.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.688988E+09</td>
    <td align="right">0.309212E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2552596.891</td>
    <td align="right">0.284828E+08</td>
    <td align="right">0.182834E+10</td>
    <td align="right">0.285717E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174872E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.954902E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278965E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   38194.061</td>
    <td align="right">       0.000</td>
    <td align="right">0.571156E+09</td>
    <td align="right"> 9752676.764</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   92232.351</td>
    <td align="right">       0.000</td>
    <td align="right">0.325138E+09</td>
    <td align="right">0.264985E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350098E+09</td>
    <td align="right"> 8926836.579</td>
    <td align="right">       0.000</td>
    <td align="right">  557397.907</td>
    <td align="right">  702978.804</td>
    <td align="right">0.816598E+08</td>
    <td align="right">0.801694E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146104E+09</td>
    <td align="right">0.171783E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  863277.994</td>
    <td align="right"> 1501220.537</td>
    <td align="right"> 6552986.794</td>
    <td align="right">0.141118E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.325431E+08</td>
    <td align="right">0.115235E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1840613.507</td>
    <td align="right"> 7875711.106</td>
    <td align="right">       0.000</td>
    <td align="right">0.109416E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1991853.868</td>
    <td align="right">0.181396E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  803215.284</td>
    <td align="right">0.170526E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.239454E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 5788707.712</td>
    <td align="right">0.183861E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1502265.991</td>
    <td align="right">0.134496E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.480599E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.825278E+08</td>
    <td align="right">0.372137E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1857683.342</td>
    <td align="right"> 2603984.215</td>
    <td align="right">       0.000</td>
    <td align="right">0.186868E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335611E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  692029.056</td>
    <td align="right">       0.000</td>
    <td align="right">0.349373E+08</td>
    <td align="right">0.134188E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.339994E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   70146.282</td>
    <td align="right">       0.000</td>
    <td align="right">0.306294E+09</td>
    <td align="right">0.373820E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188352E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.712958E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236428E+10</td>
    <td align="right">0.543811E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8317055.774</td>
    <td align="right">0.431860E+08</td>
    <td align="right">0.299360E+10</td>
    <td align="right">0.797398E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1991853.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427429E+09</td>
    <td align="right">0.183861E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1857683.342</td>
    <td align="right">0.170526E+08</td>
    <td align="right">0.954902E+09</td>
    <td align="right">0.186868E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186462E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122545E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.719886E+09</td>
    <td align="right"> 8441629.980</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368632E+09</td>
    <td align="right">0.173824E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307251E+09</td>
    <td align="right">0.695878E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306419E+09</td>
    <td align="right">0.233082E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278562E+09</td>
    <td align="right">0.288604E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.320347E+09</td>
    <td align="right">0.319477E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278562E+09</td>
    <td align="right">0.173223E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298555E+09</td>
    <td align="right">0.223872E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597180E+09</td>
    <td align="right">0.474591E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113026E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769573E+10</td>
    <td align="right">0.112933E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278562E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186462E+10</td>
    <td align="right">0.319477E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364151E+10</td>
    <td align="right"> 3806244.053</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244079E+10</td>
    <td align="right">0.424842E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176598E+10</td>
    <td align="right">0.956256E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.889091E+09</td>
    <td align="right">0.318955E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463638E+09</td>
    <td align="right">0.648267E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384825E+09</td>
    <td align="right">0.195268E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345064E+09</td>
    <td align="right">0.252374E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396823E+09</td>
    <td align="right">0.303579E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372210E+09</td>
    <td align="right">0.170098E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.602970E+09</td>
    <td align="right">0.547753E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157865E+10</td>
    <td align="right">0.691186E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282395E+10</td>
    <td align="right"> 4917171.938</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157055E+11</td>
    <td align="right">0.109441E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.345064E+09</td>
    <td align="right"> 3806244.053</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364151E+10</td>
    <td align="right">0.303579E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215729E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139289E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.857945E+09</td>
    <td align="right">0.169937E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443592E+09</td>
    <td align="right">0.176604E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337117E+09</td>
    <td align="right">0.616713E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330534E+09</td>
    <td align="right">0.161246E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300486E+09</td>
    <td align="right">0.186874E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.345558E+09</td>
    <td align="right">0.201378E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300756E+09</td>
    <td align="right">0.100881E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.372862E+09</td>
    <td align="right">0.122437E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876534E+09</td>
    <td align="right">0.167911E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157480E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.929037E+10</td>
    <td align="right">0.745333E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.300486E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215729E+10</td>
    <td align="right">0.201378E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377919E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254152E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157886E+10</td>
    <td align="right">  540671.374</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658593E+09</td>
    <td align="right">0.123058E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334263E+09</td>
    <td align="right">0.513971E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303881E+09</td>
    <td align="right">0.180547E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276255E+09</td>
    <td align="right">0.224455E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.317693E+09</td>
    <td align="right">0.240045E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278647E+09</td>
    <td align="right">0.107019E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.447589E+09</td>
    <td align="right">0.718121E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139542E+10</td>
    <td align="right"> 5093356.978</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268129E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145932E+11</td>
    <td align="right">0.823514E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276255E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377919E+10</td>
    <td align="right">0.240045E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220594E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145208E+10</td>
    <td align="right"> 3936837.519</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.953462E+09</td>
    <td align="right">0.208666E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.475775E+09</td>
    <td align="right">0.195346E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375222E+09</td>
    <td align="right">0.540470E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364678E+09</td>
    <td align="right">0.144647E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331773E+09</td>
    <td align="right">0.174833E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380914E+09</td>
    <td align="right">0.189786E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331702E+09</td>
    <td align="right">0.945580E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407084E+09</td>
    <td align="right">0.182807E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.899764E+09</td>
    <td align="right">0.245373E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159949E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.977788E+10</td>
    <td align="right">0.700620E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331702E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220594E+10</td>
    <td align="right">0.189786E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391482E+10</td>
    <td align="right">0.117441E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381997E+10</td>
    <td align="right">0.554157E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.406474E+10</td>
    <td align="right">0.769606E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.257384E+10</td>
    <td align="right">0.115464E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243976E+10</td>
    <td align="right"> 2690472.304</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372116E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399790E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452191E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302618E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228006E+10</td>
    <td align="right">0.204881E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354015E+10</td>
    <td align="right">0.130368E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491845E+10</td>
    <td align="right">0.436669E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428189E+11</td>
    <td align="right">0.238643E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228006E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491845E+10</td>
    <td align="right">0.117441E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146217E+11</td>
    <td align="right">   15107.608</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6421.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133521E+11</td>
    <td align="right">   14614.490</td>
    <td align="right">27-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5928.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147797E+11</td>
    <td align="right">   14883.639</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2931.016</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6420.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   14483.316</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    2964.221</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5986.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125849E+11</td>
    <td align="right">   11621.282</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    3492.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135995E+11</td>
    <td align="right">   13004.960</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    4872.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136949E+11</td>
    <td align="right">   13247.507</td>
    <td align="right">26-JUL-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5119.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149323E+11</td>
    <td align="right">   14202.643</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    6070.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128729E+11</td>
    <td align="right">   13330.245</td>
    <td align="right">06-SEP-15:20</td>
    <td align="right">    2696.207</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5101.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127205E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">23-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">    5074.390</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139990E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15134.051</td>
    <td align="right">13-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6447.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165015E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">    6070.077</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146217E+11</td>
    <td align="right">   15107.608</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6421.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133521E+11</td>
    <td align="right">   14614.490</td>
    <td align="right">27-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5928.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147797E+11</td>
    <td align="right">   14883.639</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2931.016</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6420.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   14483.316</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    2964.221</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5986.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125849E+11</td>
    <td align="right">   11621.282</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    3492.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135995E+11</td>
    <td align="right">   13004.960</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    4872.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136949E+11</td>
    <td align="right">   13247.507</td>
    <td align="right">26-JUL-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5119.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149323E+11</td>
    <td align="right">   14202.643</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    6070.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128729E+11</td>
    <td align="right">   13330.245</td>
    <td align="right">06-SEP-15:20</td>
    <td align="right">    2696.207</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5101.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127205E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">23-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">    5074.390</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139990E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15134.051</td>
    <td align="right">13-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6447.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165015E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">    6070.077</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.00</td>
    <td align="right">       20.76</td>
    <td align="right">        3.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">       20.63</td>
    <td align="right">        3.33</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.36</td>
    <td align="right">        1.50</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.46</td>
    <td align="right">        4.00</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       24.40</td>
    <td align="right">        4.33</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       24.41</td>
    <td align="right">        1.67</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       20.83</td>
    <td align="right">        0.17</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.68</td>
    <td align="right">        0.33</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.00</td>
    <td align="right">       20.69</td>
    <td align="right">        7.00</td>
    <td align="right">       20.69</td>
    <td align="right">       11.50</td>
    <td align="right">       24.42</td>
    <td align="right">       11.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.33</td>
    <td align="right">       20.83</td>
    <td align="right">        3.33</td>
    <td align="right">       20.83</td>
    <td align="right">        4.33</td>
    <td align="right">       24.46</td>
    <td align="right">        4.33</td>
    <td align="right">       24.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       89.83</td>
    <td align="right">       16.53</td>
    <td align="right">       29.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.50</td>
    <td align="right">       16.70</td>
    <td align="right">       19.17</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">       17.00</td>
    <td align="right">        5.17</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       20.58</td>
    <td align="right">        1.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.17</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.30</td>
    <td align="right">        4.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       26.24</td>
    <td align="right">        6.67</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">       20.86</td>
    <td align="right">        0.33</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.00</td>
    <td align="right">       16.52</td>
    <td align="right">        5.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.83</td>
    <td align="right">       16.46</td>
    <td align="right">       13.83</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      224.83</td>
    <td align="right">       16.61</td>
    <td align="right">       73.83</td>
    <td align="right">       19.60</td>
    <td align="right">       14.83</td>
    <td align="right">       25.67</td>
    <td align="right">       11.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       89.83</td>
    <td align="right">       20.86</td>
    <td align="right">       29.00</td>
    <td align="right">       20.86</td>
    <td align="right">       10.50</td>
    <td align="right">       26.24</td>
    <td align="right">        6.67</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.17</td>
    <td align="right">       15.52</td>
    <td align="right">        9.50</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.67</td>
    <td align="right">       15.84</td>
    <td align="right">        8.83</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.33</td>
    <td align="right">       16.39</td>
    <td align="right">        3.33</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.83</td>
    <td align="right">       16.05</td>
    <td align="right">        0.67</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.17</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.15</td>
    <td align="right">        0.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.67</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.12</td>
    <td align="right">        0.17</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.67</td>
    <td align="right">       15.96</td>
    <td align="right">        2.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       47.83</td>
    <td align="right">       15.59</td>
    <td align="right">        5.50</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      223.50</td>
    <td align="right">       15.70</td>
    <td align="right">       30.33</td>
    <td align="right">       19.46</td>
    <td align="right">        1.17</td>
    <td align="right">       24.14</td>
    <td align="right">        1.17</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       92.17</td>
    <td align="right">       16.39</td>
    <td align="right">        9.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.67</td>
    <td align="right">       24.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.83</td>
    <td align="right">       15.77</td>
    <td align="right">       16.83</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       65.00</td>
    <td align="right">       16.01</td>
    <td align="right">       13.50</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.33</td>
    <td align="right">       16.42</td>
    <td align="right">        5.83</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       20.08</td>
    <td align="right">        2.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.81</td>
    <td align="right">        0.17</td>
    <td align="right">       20.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.33</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.83</td>
    <td align="right">       20.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.83</td>
    <td align="right">       16.31</td>
    <td align="right">        4.17</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.50</td>
    <td align="right">       15.95</td>
    <td align="right">        9.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      269.67</td>
    <td align="right">       16.01</td>
    <td align="right">       52.33</td>
    <td align="right">       19.64</td>
    <td align="right">        0.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.83</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.83</td>
    <td align="right">       20.81</td>
    <td align="right">       16.83</td>
    <td align="right">       20.81</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.33</td>
    <td align="right">       24.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       98.83</td>
    <td align="right">       15.51</td>
    <td align="right">        9.50</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.67</td>
    <td align="right">       15.70</td>
    <td align="right">        7.33</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.00</td>
    <td align="right">       16.17</td>
    <td align="right">        3.00</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.33</td>
    <td align="right">       15.71</td>
    <td align="right">        0.50</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       29.55</td>
    <td align="right">        0.17</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       29.53</td>
    <td align="right">        0.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.38</td>
    <td align="right">        0.33</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.67</td>
    <td align="right">       15.96</td>
    <td align="right">        2.50</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       50.83</td>
    <td align="right">       15.54</td>
    <td align="right">        5.33</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      240.33</td>
    <td align="right">       15.64</td>
    <td align="right">       28.17</td>
    <td align="right">       19.55</td>
    <td align="right">       12.33</td>
    <td align="right">       29.41</td>
    <td align="right">        0.83</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.83</td>
    <td align="right">       16.17</td>
    <td align="right">        9.50</td>
    <td align="right">       20.56</td>
    <td align="right">        7.67</td>
    <td align="right">       29.55</td>
    <td align="right">        0.33</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_ZN></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.98</td>
    <td align="right">      270.33</td>
    <td align="right">       20.90</td>
    <td align="right">      270.33</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.11</td>
    <td align="right">      150.67</td>
    <td align="right">       20.88</td>
    <td align="right">      150.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       21.56</td>
    <td align="right">       87.67</td>
    <td align="right">       20.99</td>
    <td align="right">       87.67</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.67</td>
    <td align="right">       22.43</td>
    <td align="right">       31.50</td>
    <td align="right">       22.79</td>
    <td align="right">       31.50</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      341.33</td>
    <td align="right">       23.47</td>
    <td align="right">      116.00</td>
    <td align="right">       23.68</td>
    <td align="right">      112.67</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.00</td>
    <td align="right">       24.25</td>
    <td align="right">      189.50</td>
    <td align="right">       24.46</td>
    <td align="right">       53.00</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.83</td>
    <td align="right">       25.05</td>
    <td align="right">      293.83</td>
    <td align="right">       24.39</td>
    <td align="right">       72.83</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.33</td>
    <td align="right">       24.75</td>
    <td align="right">      291.00</td>
    <td align="right">       24.47</td>
    <td align="right">       86.00</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.50</td>
    <td align="right">       23.85</td>
    <td align="right">       96.33</td>
    <td align="right">       24.60</td>
    <td align="right">        3.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      353.33</td>
    <td align="right">       23.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.99</td>
    <td align="right">       62.00</td>
    <td align="right">       21.26</td>
    <td align="right">       62.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       21.06</td>
    <td align="right">      182.50</td>
    <td align="right">       20.95</td>
    <td align="right">      182.50</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3162.00</td>
    <td align="right">       22.25</td>
    <td align="right">     1771.33</td>
    <td align="right">       22.88</td>
    <td align="right">     1112.67</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       72.83</td>
    <td align="right">       20.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       25.05</td>
    <td align="right">      293.83</td>
    <td align="right">       24.60</td>
    <td align="right">      270.33</td>
    <td align="right">       25.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.37</td>
    <td align="right">      294.83</td>
    <td align="right">       20.07</td>
    <td align="right">      294.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      317.17</td>
    <td align="right">       20.59</td>
    <td align="right">      240.00</td>
    <td align="right">       20.17</td>
    <td align="right">      240.00</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      384.00</td>
    <td align="right">       21.22</td>
    <td align="right">      219.33</td>
    <td align="right">       20.53</td>
    <td align="right">      219.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.67</td>
    <td align="right">       21.75</td>
    <td align="right">      124.83</td>
    <td align="right">       21.09</td>
    <td align="right">      111.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.00</td>
    <td align="right">       22.86</td>
    <td align="right">       55.00</td>
    <td align="right">       23.33</td>
    <td align="right">       22.83</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.17</td>
    <td align="right">       23.58</td>
    <td align="right">      203.83</td>
    <td align="right">       24.43</td>
    <td align="right">       43.33</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.83</td>
    <td align="right">       24.73</td>
    <td align="right">      297.00</td>
    <td align="right">       24.41</td>
    <td align="right">       82.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      119.33</td>
    <td align="right">       24.44</td>
    <td align="right">      323.67</td>
    <td align="right">       24.44</td>
    <td align="right">       86.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.33</td>
    <td align="right">       23.13</td>
    <td align="right">      116.67</td>
    <td align="right">       24.52</td>
    <td align="right">        0.50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.67</td>
    <td align="right">       22.26</td>
    <td align="right">       53.50</td>
    <td align="right">       21.53</td>
    <td align="right">       43.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      350.83</td>
    <td align="right">       21.26</td>
    <td align="right">      186.33</td>
    <td align="right">       20.47</td>
    <td align="right">      182.67</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.67</td>
    <td align="right">      277.00</td>
    <td align="right">       20.32</td>
    <td align="right">      277.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3159.00</td>
    <td align="right">       21.73</td>
    <td align="right">     2392.00</td>
    <td align="right">       22.06</td>
    <td align="right">     1604.50</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.83</td>
    <td align="right">       20.37</td>
    <td align="right">       53.50</td>
    <td align="right">       20.07</td>
    <td align="right">        0.50</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.00</td>
    <td align="right">       24.73</td>
    <td align="right">      323.67</td>
    <td align="right">       24.52</td>
    <td align="right">      294.83</td>
    <td align="right">       24.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.27</td>
    <td align="right">      341.83</td>
    <td align="right">       20.22</td>
    <td align="right">      341.83</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.50</td>
    <td align="right">      284.50</td>
    <td align="right">       20.30</td>
    <td align="right">      284.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       21.18</td>
    <td align="right">      237.17</td>
    <td align="right">       20.48</td>
    <td align="right">      237.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      315.50</td>
    <td align="right">       22.00</td>
    <td align="right">      109.00</td>
    <td align="right">       20.95</td>
    <td align="right">       98.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      281.17</td>
    <td align="right">       23.23</td>
    <td align="right">       37.17</td>
    <td align="right">       23.83</td>
    <td align="right">        6.17</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.50</td>
    <td align="right">       23.73</td>
    <td align="right">      239.33</td>
    <td align="right">       24.37</td>
    <td align="right">       22.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.83</td>
    <td align="right">       25.05</td>
    <td align="right">      312.67</td>
    <td align="right">       24.39</td>
    <td align="right">       53.17</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.50</td>
    <td align="right">       24.73</td>
    <td align="right">      331.50</td>
    <td align="right">       24.38</td>
    <td align="right">       51.67</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.50</td>
    <td align="right">       23.42</td>
    <td align="right">       97.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.33</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.00</td>
    <td align="right">       22.59</td>
    <td align="right">       47.33</td>
    <td align="right">       20.92</td>
    <td align="right">       47.33</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.28</td>
    <td align="right">      205.50</td>
    <td align="right">       20.42</td>
    <td align="right">      205.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.41</td>
    <td align="right">      337.33</td>
    <td align="right">       20.40</td>
    <td align="right">      337.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3074.00</td>
    <td align="right">       21.69</td>
    <td align="right">     2580.83</td>
    <td align="right">       21.97</td>
    <td align="right">     1685.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.83</td>
    <td align="right">       20.27</td>
    <td align="right">       37.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       25.05</td>
    <td align="right">      341.83</td>
    <td align="right">       24.45</td>
    <td align="right">      341.83</td>
    <td align="right">       25.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.23</td>
    <td align="right">      354.67</td>
    <td align="right">       20.22</td>
    <td align="right">      354.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.37</td>
    <td align="right">      310.33</td>
    <td align="right">       20.33</td>
    <td align="right">      310.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.86</td>
    <td align="right">      295.83</td>
    <td align="right">       20.54</td>
    <td align="right">      295.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      330.50</td>
    <td align="right">       21.66</td>
    <td align="right">      137.83</td>
    <td align="right">       20.80</td>
    <td align="right">      133.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      322.33</td>
    <td align="right">       22.97</td>
    <td align="right">       30.50</td>
    <td align="right">       22.83</td>
    <td align="right">       21.83</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      111.33</td>
    <td align="right">       23.68</td>
    <td align="right">      179.00</td>
    <td align="right">       24.55</td>
    <td align="right">       24.67</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.67</td>
    <td align="right">       24.87</td>
    <td align="right">      262.00</td>
    <td align="right">       24.46</td>
    <td align="right">       55.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.83</td>
    <td align="right">       24.46</td>
    <td align="right">      248.00</td>
    <td align="right">       24.48</td>
    <td align="right">       55.83</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.00</td>
    <td align="right">       23.35</td>
    <td align="right">       61.33</td>
    <td align="right">       24.63</td>
    <td align="right">        0.17</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.00</td>
    <td align="right">       22.10</td>
    <td align="right">       75.00</td>
    <td align="right">       20.86</td>
    <td align="right">       75.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.13</td>
    <td align="right">      213.50</td>
    <td align="right">       20.44</td>
    <td align="right">      213.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.39</td>
    <td align="right">      340.00</td>
    <td align="right">       20.39</td>
    <td align="right">      340.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3230.67</td>
    <td align="right">       21.57</td>
    <td align="right">     2508.00</td>
    <td align="right">       21.68</td>
    <td align="right">     1881.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.67</td>
    <td align="right">       20.23</td>
    <td align="right">       30.50</td>
    <td align="right">       20.22</td>
    <td align="right">        0.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.87</td>
    <td align="right">      354.67</td>
    <td align="right">       24.63</td>
    <td align="right">      354.67</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.30</td>
    <td align="right">      344.67</td>
    <td align="right">       20.24</td>
    <td align="right">      344.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.56</td>
    <td align="right">      280.50</td>
    <td align="right">       20.34</td>
    <td align="right">      280.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.83</td>
    <td align="right">       21.20</td>
    <td align="right">      252.00</td>
    <td align="right">       20.60</td>
    <td align="right">      252.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.33</td>
    <td align="right">       22.08</td>
    <td align="right">      111.17</td>
    <td align="right">       21.49</td>
    <td align="right">       92.50</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.00</td>
    <td align="right">       23.19</td>
    <td align="right">       56.50</td>
    <td align="right">       24.30</td>
    <td align="right">       16.00</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      129.50</td>
    <td align="right">       24.66</td>
    <td align="right">      225.17</td>
    <td align="right">       25.01</td>
    <td align="right">       47.00</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.17</td>
    <td align="right">       26.14</td>
    <td align="right">      281.83</td>
    <td align="right">       24.87</td>
    <td align="right">       68.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.83</td>
    <td align="right">       25.48</td>
    <td align="right">      297.17</td>
    <td align="right">       24.88</td>
    <td align="right">       69.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.67</td>
    <td align="right">       23.63</td>
    <td align="right">      100.17</td>
    <td align="right">       25.05</td>
    <td align="right">        7.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      336.83</td>
    <td align="right">       22.49</td>
    <td align="right">       53.00</td>
    <td align="right">       21.21</td>
    <td align="right">       50.33</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.67</td>
    <td align="right">       21.32</td>
    <td align="right">      199.17</td>
    <td align="right">       20.42</td>
    <td align="right">      199.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.46</td>
    <td align="right">      324.33</td>
    <td align="right">       20.39</td>
    <td align="right">      324.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3152.83</td>
    <td align="right">       21.89</td>
    <td align="right">     2525.67</td>
    <td align="right">       22.17</td>
    <td align="right">     1751.17</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.17</td>
    <td align="right">       20.30</td>
    <td align="right">       53.00</td>
    <td align="right">       20.24</td>
    <td align="right">        7.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      390.83</td>
    <td align="right">       26.14</td>
    <td align="right">      344.67</td>
    <td align="right">       25.05</td>
    <td align="right">      344.67</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ATTIC></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.688848E+09</td>
    <td align="right">     2845.13</td>
    <td align="right">20-JAN-08:23</td>
    <td align="right">       -22.5</td>
    <td align="right">       -22.8</td>
    <td align="right">0.249607E+09</td>
    <td align="right">      389.45</td>
    <td align="right">13-JAN-16:10</td>
    <td align="right">        3.62</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681694E+09</td>
    <td align="right">     3717.89</td>
    <td align="right">02-FEB-09:32</td>
    <td align="right">       -34.1</td>
    <td align="right">       -34.2</td>
    <td align="right">0.228962E+09</td>
    <td align="right">      420.15</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.904671E+09</td>
    <td align="right">     1640.23</td>
    <td align="right">07-MAR-17:02</td>
    <td align="right">        -4.9</td>
    <td align="right">        -7.0</td>
    <td align="right">0.290239E+09</td>
    <td align="right">      450.65</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">       16.40</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.747573E+09</td>
    <td align="right">     1535.62</td>
    <td align="right">03-APR-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -5.2</td>
    <td align="right">0.276584E+09</td>
    <td align="right">      450.65</td>
    <td align="right">18-APR-07:40</td>
    <td align="right">       19.03</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.739697E+09</td>
    <td align="right">     1650.25</td>
    <td align="right">31-MAY-15:57</td>
    <td align="right">       28.30</td>
    <td align="right">       18.77</td>
    <td align="right">0.336933E+09</td>
    <td align="right">      450.65</td>
    <td align="right">04-MAY-08:30</td>
    <td align="right">       16.40</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158171E+10</td>
    <td align="right">     4526.00</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       21.28</td>
    <td align="right">       20.03</td>
    <td align="right">0.346306E+09</td>
    <td align="right">      450.66</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">       23.58</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173941E+10</td>
    <td align="right">     4232.25</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">       12.48</td>
    <td align="right">       11.50</td>
    <td align="right">0.315741E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">       20.10</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199330E+10</td>
    <td align="right">     4478.31</td>
    <td align="right">08-AUG-05:02</td>
    <td align="right">       11.88</td>
    <td align="right">        9.94</td>
    <td align="right">0.363121E+09</td>
    <td align="right">      450.66</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153419E+10</td>
    <td align="right">     4956.32</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       17.20</td>
    <td align="right">       13.54</td>
    <td align="right">0.314277E+09</td>
    <td align="right">      450.65</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">       19.27</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.845448E+09</td>
    <td align="right">     1546.02</td>
    <td align="right">20-OCT-15:58</td>
    <td align="right">       21.30</td>
    <td align="right">       12.70</td>
    <td align="right">0.311558E+09</td>
    <td align="right">      450.65</td>
    <td align="right">20-OCT-09:39</td>
    <td align="right">       14.20</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.825730E+09</td>
    <td align="right">     2120.69</td>
    <td align="right">24-NOV-18:23</td>
    <td align="right">       -12.8</td>
    <td align="right">       -13.3</td>
    <td align="right">0.278823E+09</td>
    <td align="right">      450.65</td>
    <td align="right">03-NOV-10:39</td>
    <td align="right">       13.87</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.816930E+09</td>
    <td align="right">     2788.01</td>
    <td align="right">11-DEC-08:53</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.2</td>
    <td align="right">0.238228E+09</td>
    <td align="right">      377.23</td>
    <td align="right">14-DEC-16:10</td>
    <td align="right">        0.92</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130992E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.355038E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.681694E+09</td>
    <td align="right">     1535.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.1</td>
    <td align="right">       -34.2</td>
    <td align="right">0.228962E+09</td>
    <td align="right">      377.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
    <td align="right">        -0.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199330E+10</td>
    <td align="right">     4956.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       20.03</td>
    <td align="right">0.363121E+09</td>
    <td align="right">      450.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.58</td>
    <td align="right">       21.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279002E+09</td>
    <td align="right">     1973.55</td>
    <td align="right">30-JAN-13:40</td>
    <td align="right">       -24.6</td>
    <td align="right">       -24.9</td>
    <td align="right">0.189562E+09</td>
    <td align="right">      341.62</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">        2.62</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307990E+09</td>
    <td align="right">     2631.75</td>
    <td align="right">08-FEB-13:10</td>
    <td align="right">        2.30</td>
    <td align="right">        1.25</td>
    <td align="right">0.175740E+09</td>
    <td align="right">      341.62</td>
    <td align="right">24-FEB-11:09</td>
    <td align="right">        5.68</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441980E+09</td>
    <td align="right">     2507.43</td>
    <td align="right">24-MAR-13:50</td>
    <td align="right">       13.12</td>
    <td align="right">        6.49</td>
    <td align="right">0.222610E+09</td>
    <td align="right">      341.65</td>
    <td align="right">31-MAR-15:09</td>
    <td align="right">        8.12</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498530E+09</td>
    <td align="right">     3059.53</td>
    <td align="right">18-APR-12:47</td>
    <td align="right">       27.30</td>
    <td align="right">       20.65</td>
    <td align="right">0.204121E+09</td>
    <td align="right">      341.63</td>
    <td align="right">20-APR-15:20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.561784E+09</td>
    <td align="right">     2325.54</td>
    <td align="right">31-MAY-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       19.55</td>
    <td align="right">0.248608E+09</td>
    <td align="right">      341.63</td>
    <td align="right">05-MAY-08:39</td>
    <td align="right">       17.57</td>
    <td align="right">       13.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133864E+10</td>
    <td align="right">     4045.49</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">       21.10</td>
    <td align="right">       19.18</td>
    <td align="right">0.260339E+09</td>
    <td align="right">      341.63</td>
    <td align="right">09-JUN-07:10</td>
    <td align="right">       20.28</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158424E+10</td>
    <td align="right">     4380.48</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">       16.88</td>
    <td align="right">       15.08</td>
    <td align="right">0.239327E+09</td>
    <td align="right">      341.63</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204254E+10</td>
    <td align="right">     4798.80</td>
    <td align="right">29-AUG-13:30</td>
    <td align="right">       23.60</td>
    <td align="right">       16.38</td>
    <td align="right">0.275023E+09</td>
    <td align="right">      359.29</td>
    <td align="right">04-AUG-12:09</td>
    <td align="right">       31.20</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151794E+10</td>
    <td align="right">     5526.83</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       17.20</td>
    <td align="right">       13.54</td>
    <td align="right">0.234707E+09</td>
    <td align="right">      356.89</td>
    <td align="right">06-SEP-14:09</td>
    <td align="right">       32.20</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.831068E+09</td>
    <td align="right">     4153.78</td>
    <td align="right">20-OCT-13:30</td>
    <td align="right">       22.20</td>
    <td align="right">       12.80</td>
    <td align="right">0.228067E+09</td>
    <td align="right">      341.62</td>
    <td align="right">20-OCT-09:09</td>
    <td align="right">       12.70</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307505E+09</td>
    <td align="right">     3561.53</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.74</td>
    <td align="right">0.204926E+09</td>
    <td align="right">      341.64</td>
    <td align="right">16-NOV-15:20</td>
    <td align="right">        7.43</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266173E+09</td>
    <td align="right">     1825.59</td>
    <td align="right">01-DEC-13:40</td>
    <td align="right">        -0.8</td>
    <td align="right">        -3.1</td>
    <td align="right">0.184591E+09</td>
    <td align="right">      341.62</td>
    <td align="right">14-DEC-14:50</td>
    <td align="right">        1.60</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.997738E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266762E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266173E+09</td>
    <td align="right">     1825.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.6</td>
    <td align="right">       -24.9</td>
    <td align="right">0.175740E+09</td>
    <td align="right">      341.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.60</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204254E+10</td>
    <td align="right">     5526.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.70</td>
    <td align="right">       20.65</td>
    <td align="right">0.275023E+09</td>
    <td align="right">      359.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29030603.78</td>
    <td align="right">      830.73</td>
    <td align="right">03-JAN-10:53</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
    <td align="right">0.110829E+09</td>
    <td align="right">      166.82</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">        3.90</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78101576.51</td>
    <td align="right">      626.68</td>
    <td align="right">15-FEB-11:25</td>
    <td align="right">       -10.3</td>
    <td align="right">       -11.2</td>
    <td align="right">0.102069E+09</td>
    <td align="right">      192.49</td>
    <td align="right">24-FEB-10:50</td>
    <td align="right">        5.40</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206764E+09</td>
    <td align="right">      665.07</td>
    <td align="right">13-MAR-08:52</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.7</td>
    <td align="right">0.131250E+09</td>
    <td align="right">      202.66</td>
    <td align="right">28-MAR-09:20</td>
    <td align="right">        8.13</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264065E+09</td>
    <td align="right">     1833.34</td>
    <td align="right">18-APR-09:26</td>
    <td align="right">       24.20</td>
    <td align="right">       19.58</td>
    <td align="right">0.124538E+09</td>
    <td align="right">      202.66</td>
    <td align="right">18-APR-07:30</td>
    <td align="right">       18.85</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477645E+09</td>
    <td align="right">     2169.91</td>
    <td align="right">31-MAY-08:54</td>
    <td align="right">       26.10</td>
    <td align="right">       19.67</td>
    <td align="right">0.152487E+09</td>
    <td align="right">      202.66</td>
    <td align="right">04-MAY-07:19</td>
    <td align="right">       14.07</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113560E+10</td>
    <td align="right">     3048.83</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">       21.10</td>
    <td align="right">       19.18</td>
    <td align="right">0.155462E+09</td>
    <td align="right">      202.66</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">       19.32</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122920E+10</td>
    <td align="right">     3265.32</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">       16.88</td>
    <td align="right">       15.08</td>
    <td align="right">0.142081E+09</td>
    <td align="right">      202.66</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134398E+10</td>
    <td align="right">     2904.11</td>
    <td align="right">02-AUG-09:02</td>
    <td align="right">       24.18</td>
    <td align="right">       20.21</td>
    <td align="right">0.163279E+09</td>
    <td align="right">      202.66</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.826762E+09</td>
    <td align="right">     3972.85</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       17.20</td>
    <td align="right">       13.54</td>
    <td align="right">0.140477E+09</td>
    <td align="right">      202.66</td>
    <td align="right">15-SEP-07:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230566E+09</td>
    <td align="right">      962.70</td>
    <td align="right">20-OCT-09:43</td>
    <td align="right">       14.70</td>
    <td align="right">        9.96</td>
    <td align="right">0.137407E+09</td>
    <td align="right">      202.66</td>
    <td align="right">20-OCT-08:20</td>
    <td align="right">       10.20</td>
    <td align="right">        7.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91951503.25</td>
    <td align="right">      721.95</td>
    <td align="right">24-NOV-14:32</td>
    <td align="right">       -11.7</td>
    <td align="right">       -12.5</td>
    <td align="right">0.120953E+09</td>
    <td align="right">      202.66</td>
    <td align="right">02-NOV-15:20</td>
    <td align="right">       12.80</td>
    <td align="right">       10.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48260519.38</td>
    <td align="right">      616.38</td>
    <td align="right">27-DEC-16:50</td>
    <td align="right">        -9.0</td>
    <td align="right">       -10.0</td>
    <td align="right">0.105463E+09</td>
    <td align="right">      156.61</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596193E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158629E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29030603.78</td>
    <td align="right">      616.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
    <td align="right">0.102069E+09</td>
    <td align="right">      156.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134398E+10</td>
    <td align="right">     3972.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.21</td>
    <td align="right">0.163279E+09</td>
    <td align="right">      202.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23181158.09</td>
    <td align="right">      686.87</td>
    <td align="right">13-JAN-14:40</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.186097E+09</td>
    <td align="right">      259.04</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">        3.90</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 76591712.94</td>
    <td align="right">     1021.19</td>
    <td align="right">14-FEB-11:23</td>
    <td align="right">        -3.0</td>
    <td align="right">        -4.7</td>
    <td align="right">0.169022E+09</td>
    <td align="right">      288.49</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">        7.75</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231623E+09</td>
    <td align="right">     1089.85</td>
    <td align="right">10-MAR-09:43</td>
    <td align="right">        -4.3</td>
    <td align="right">        -5.4</td>
    <td align="right">0.211364E+09</td>
    <td align="right">      341.62</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">       16.40</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355189E+09</td>
    <td align="right">     1583.63</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.198411E+09</td>
    <td align="right">      341.63</td>
    <td align="right">18-APR-08:30</td>
    <td align="right">       21.10</td>
    <td align="right">       17.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.509713E+09</td>
    <td align="right">     1832.74</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.68</td>
    <td align="right">0.249169E+09</td>
    <td align="right">      341.62</td>
    <td align="right">04-MAY-09:30</td>
    <td align="right">       18.30</td>
    <td align="right">       13.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127690E+10</td>
    <td align="right">     3635.21</td>
    <td align="right">29-JUN-05:02</td>
    <td align="right">       17.48</td>
    <td align="right">       16.35</td>
    <td align="right">0.261578E+09</td>
    <td align="right">      341.63</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">       19.32</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142395E+10</td>
    <td align="right">     3636.33</td>
    <td align="right">28-JUL-05:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.77</td>
    <td align="right">0.239439E+09</td>
    <td align="right">      341.63</td>
    <td align="right">13-JUL-07:10</td>
    <td align="right">       19.27</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155984E+10</td>
    <td align="right">     3501.44</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">       16.02</td>
    <td align="right">       15.29</td>
    <td align="right">0.274985E+09</td>
    <td align="right">      341.63</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.974998E+09</td>
    <td align="right">     4485.01</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       17.20</td>
    <td align="right">       13.54</td>
    <td align="right">0.234637E+09</td>
    <td align="right">      341.63</td>
    <td align="right">08-SEP-07:10</td>
    <td align="right">       17.03</td>
    <td align="right">       15.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396520E+09</td>
    <td align="right">     1010.60</td>
    <td align="right">20-OCT-15:53</td>
    <td align="right">       21.30</td>
    <td align="right">       12.70</td>
    <td align="right">0.217984E+09</td>
    <td align="right">      341.62</td>
    <td align="right">24-OCT-15:30</td>
    <td align="right">       15.05</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206211E+09</td>
    <td align="right">     1242.17</td>
    <td align="right">21-NOV-16:23</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.9</td>
    <td align="right">0.199944E+09</td>
    <td align="right">      341.66</td>
    <td align="right">07-NOV-16:30</td>
    <td align="right">       13.05</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24288092.26</td>
    <td align="right">     1241.59</td>
    <td align="right">07-DEC-16:53</td>
    <td align="right">        -7.2</td>
    <td align="right">        -9.6</td>
    <td align="right">0.177678E+09</td>
    <td align="right">      258.46</td>
    <td align="right">15-DEC-08:09</td>
    <td align="right">       -13.7</td>
    <td align="right">       -14.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705900E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262031E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23181158.09</td>
    <td align="right">      686.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">        -9.6</td>
    <td align="right">0.169022E+09</td>
    <td align="right">      258.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.7</td>
    <td align="right">       -14.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155984E+10</td>
    <td align="right">     4485.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       20.64</td>
    <td align="right">0.274985E+09</td>
    <td align="right">      341.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       20.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50099315.92</td>
    <td align="right">      803.05</td>
    <td align="right">05-JAN-14:55</td>
    <td align="right">       -17.8</td>
    <td align="right">       -18.5</td>
    <td align="right">0.111074E+09</td>
    <td align="right">      186.51</td>
    <td align="right">12-JAN-16:19</td>
    <td align="right">        2.43</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 84768162.86</td>
    <td align="right">     1167.54</td>
    <td align="right">02-FEB-14:43</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.3</td>
    <td align="right">0.102238E+09</td>
    <td align="right">      202.66</td>
    <td align="right">24-FEB-15:50</td>
    <td align="right">        8.30</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150142E+09</td>
    <td align="right">      852.70</td>
    <td align="right">23-MAR-15:55</td>
    <td align="right">       17.20</td>
    <td align="right">       10.14</td>
    <td align="right">0.129213E+09</td>
    <td align="right">      202.66</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       15.60</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258723E+09</td>
    <td align="right">     2178.35</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.29</td>
    <td align="right">0.122803E+09</td>
    <td align="right">      202.88</td>
    <td align="right">10-APR-13:20</td>
    <td align="right">       19.07</td>
    <td align="right">       12.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376456E+09</td>
    <td align="right">     2251.52</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.70</td>
    <td align="right">0.150581E+09</td>
    <td align="right">      202.75</td>
    <td align="right">15-MAY-08:39</td>
    <td align="right">       15.93</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.949286E+09</td>
    <td align="right">     3450.72</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">       21.10</td>
    <td align="right">       19.18</td>
    <td align="right">0.156482E+09</td>
    <td align="right">      202.66</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">       19.32</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108423E+10</td>
    <td align="right">     3706.93</td>
    <td align="right">28-JUL-05:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.77</td>
    <td align="right">0.143019E+09</td>
    <td align="right">      202.66</td>
    <td align="right">06-JUL-07:10</td>
    <td align="right">       19.50</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119951E+10</td>
    <td align="right">     3454.40</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       15.68</td>
    <td align="right">       14.97</td>
    <td align="right">0.164283E+09</td>
    <td align="right">      202.66</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.736529E+09</td>
    <td align="right">     4603.49</td>
    <td align="right">18-SEP-05:02</td>
    <td align="right">       17.20</td>
    <td align="right">       13.54</td>
    <td align="right">0.140527E+09</td>
    <td align="right">      202.66</td>
    <td align="right">11-SEP-07:10</td>
    <td align="right">       20.37</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255058E+09</td>
    <td align="right">     1745.05</td>
    <td align="right">11-OCT-15:53</td>
    <td align="right">       17.80</td>
    <td align="right">       11.95</td>
    <td align="right">0.134374E+09</td>
    <td align="right">      202.73</td>
    <td align="right">19-OCT-12:30</td>
    <td align="right">       16.55</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 97982674.93</td>
    <td align="right">     1155.86</td>
    <td align="right">03-NOV-15:27</td>
    <td align="right">       15.55</td>
    <td align="right">        9.46</td>
    <td align="right">0.121619E+09</td>
    <td align="right">      202.66</td>
    <td align="right">06-NOV-16:40</td>
    <td align="right">       11.30</td>
    <td align="right">        9.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 64122530.93</td>
    <td align="right">      634.39</td>
    <td align="right">15-DEC-16:33</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.8</td>
    <td align="right">0.106151E+09</td>
    <td align="right">      182.27</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530690E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158237E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50099315.92</td>
    <td align="right">      634.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
    <td align="right">       -29.3</td>
    <td align="right">0.102238E+09</td>
    <td align="right">      182.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119951E+10</td>
    <td align="right">     4603.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       19.18</td>
    <td align="right">0.164283E+09</td>
    <td align="right">      202.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.78</td>
    <td align="right">       20.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       14.70</td>
    <td align="right">       10.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.70</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
    <td align="right">        1.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
    <td align="right">       17.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223286E+09</td>
    <td align="right">     6261.03</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152144E+09</td>
    <td align="right">     6353.71</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79697251.50</td>
    <td align="right">     6243.99</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 32050278.31</td>
    <td align="right">     6232.39</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26791876.86</td>
    <td align="right">      622.46</td>
    <td align="right">31-MAY-17:02</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 15426651.60</td>
    <td align="right">      768.63</td>
    <td align="right">26-JUN-17:02</td>
    <td align="right">       30.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18293724.68</td>
    <td align="right">      664.21</td>
    <td align="right">03-JUL-17:02</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18339702.16</td>
    <td align="right">      719.65</td>
    <td align="right">03-AUG-17:03</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  9233597.24</td>
    <td align="right">      733.91</td>
    <td align="right">07-SEP-17:02</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20773433.49</td>
    <td align="right">      300.52</td>
    <td align="right">13-OCT-05:25</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51235356.61</td>
    <td align="right">     6313.48</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112659E+09</td>
    <td align="right">     6167.65</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.759931E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9233597.24</td>
    <td align="right">      300.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223286E+09</td>
    <td align="right">     6353.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214127E+10</td>
    <td align="right">     9001.91</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136558E+10</td>
    <td align="right">     9121.07</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.937227E+09</td>
    <td align="right">     9161.83</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391251E+09</td>
    <td align="right">     9075.77</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 99747190.87</td>
    <td align="right">     7736.36</td>
    <td align="right">02-MAY-05:01</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 34904659.22</td>
    <td align="right">      947.82</td>
    <td align="right">02-JUN-06:10</td>
    <td align="right">        7.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23679901.14</td>
    <td align="right">      603.02</td>
    <td align="right">03-JUL-17:11</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 30504145.06</td>
    <td align="right">      642.87</td>
    <td align="right">03-AUG-17:12</td>
    <td align="right">       30.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 40325677.06</td>
    <td align="right">     1890.82</td>
    <td align="right">29-SEP-06:10</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202145E+09</td>
    <td align="right">     7875.10</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.816035E+09</td>
    <td align="right">     9211.10</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167787E+10</td>
    <td align="right">     9228.35</td>
    <td align="right">13-DEC-06:01</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776054E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23679901.14</td>
    <td align="right">      603.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214127E+10</td>
    <td align="right">     9228.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112557E+10</td>
    <td align="right">     7287.76</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674030E+09</td>
    <td align="right">     7307.21</td>
    <td align="right">07-FEB-06:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349966E+09</td>
    <td align="right">     7160.31</td>
    <td align="right">07-MAR-06:01</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116301E+09</td>
    <td align="right">     7039.76</td>
    <td align="right">28-APR-05:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 35294963.83</td>
    <td align="right">     6620.35</td>
    <td align="right">02-MAY-05:01</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 20260381.38</td>
    <td align="right">      489.77</td>
    <td align="right">26-JUN-17:12</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18461871.01</td>
    <td align="right">      451.57</td>
    <td align="right">03-JUL-17:11</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23092396.53</td>
    <td align="right">      470.39</td>
    <td align="right">03-AUG-17:12</td>
    <td align="right">       30.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21458144.61</td>
    <td align="right">      460.20</td>
    <td align="right">07-SEP-17:22</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64390471.51</td>
    <td align="right">     6803.09</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355132E+09</td>
    <td align="right">     7278.64</td>
    <td align="right">30-NOV-06:01</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.792538E+09</td>
    <td align="right">     7228.27</td>
    <td align="right">14-DEC-06:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359649E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18461871.01</td>
    <td align="right">      451.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112557E+10</td>
    <td align="right">     7307.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202729E+10</td>
    <td align="right">     7552.47</td>
    <td align="right">29-JAN-06:33</td>
    <td align="right">       -21.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128718E+10</td>
    <td align="right">     7515.26</td>
    <td align="right">02-FEB-03:32</td>
    <td align="right">       -35.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657224E+09</td>
    <td align="right">     7405.60</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210573E+09</td>
    <td align="right">     7308.23</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 45187411.15</td>
    <td align="right">     6257.60</td>
    <td align="right">02-MAY-05:01</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 20422751.36</td>
    <td align="right">      610.60</td>
    <td align="right">26-JUN-17:12</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17207556.93</td>
    <td align="right">      541.94</td>
    <td align="right">03-JUL-17:11</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23034480.31</td>
    <td align="right">      583.97</td>
    <td align="right">03-AUG-17:12</td>
    <td align="right">       30.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20415442.99</td>
    <td align="right">      596.94</td>
    <td align="right">07-SEP-17:02</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102615E+09</td>
    <td align="right">     6365.56</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600972E+09</td>
    <td align="right">     7400.55</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131144E+10</td>
    <td align="right">     7570.62</td>
    <td align="right">09-DEC-06:42</td>
    <td align="right">       -22.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.632356E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17207556.93</td>
    <td align="right">      541.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202729E+10</td>
    <td align="right">     7570.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119415E+10</td>
    <td align="right">     7642.72</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.734049E+09</td>
    <td align="right">     7824.99</td>
    <td align="right">24-FEB-06:01</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385278E+09</td>
    <td align="right">     7789.11</td>
    <td align="right">14-MAR-05:01</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121694E+09</td>
    <td align="right">     7704.38</td>
    <td align="right">28-APR-05:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 44546338.24</td>
    <td align="right">     7264.15</td>
    <td align="right">02-MAY-05:01</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 19905378.39</td>
    <td align="right">      487.18</td>
    <td align="right">26-JUN-17:12</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15903766.75</td>
    <td align="right">      480.54</td>
    <td align="right">31-JUL-05:04</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18400749.86</td>
    <td align="right">      488.59</td>
    <td align="right">03-AUG-17:12</td>
    <td align="right">       30.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20610038.37</td>
    <td align="right">      506.19</td>
    <td align="right">18-SEP-05:03</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 66982720.02</td>
    <td align="right">     7452.88</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374728E+09</td>
    <td align="right">     7632.47</td>
    <td align="right">30-NOV-06:01</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.830155E+09</td>
    <td align="right">     7598.02</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.382640E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15903766.75</td>
    <td align="right">      480.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119415E+10</td>
    <td align="right">     7824.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:05</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121333E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119279E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116658E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141017E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.791563E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.698816E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.786021E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-MAR-16:40</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734198E+09</td>
    <td align="right">      699.98</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760076E+09</td>
    <td align="right">      636.96</td>
    <td align="right">09-MAY-15:30</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745539E+09</td>
    <td align="right">      699.98</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.727740E+09</td>
    <td align="right">      699.98</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.772928E+09</td>
    <td align="right">      644.00</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.728848E+09</td>
    <td align="right">      699.98</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.757901E+09</td>
    <td align="right">      699.98</td>
    <td align="right">05-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.777803E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.793742E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.698816E+09</td>
    <td align="right">      636.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.793742E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487339E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.435511E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-15:50</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.482910E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-16:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.446633E+09</td>
    <td align="right">      415.24</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461468E+09</td>
    <td align="right">      382.03</td>
    <td align="right">09-MAY-15:09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450211E+09</td>
    <td align="right">      382.03</td>
    <td align="right">01-JUN-15:09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440938E+09</td>
    <td align="right">      382.03</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470353E+09</td>
    <td align="right">      377.85</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.446553E+09</td>
    <td align="right">      415.24</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472299E+09</td>
    <td align="right">      415.24</td>
    <td align="right">05-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480008E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.490788E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556501E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.435511E+09</td>
    <td align="right">      377.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490788E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864880E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772799E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.855002E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-MAR-16:19</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.771139E+09</td>
    <td align="right">      699.98</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.780713E+09</td>
    <td align="right">      644.00</td>
    <td align="right">09-MAY-15:30</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751968E+09</td>
    <td align="right">      699.98</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.738193E+09</td>
    <td align="right">      699.98</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.803098E+09</td>
    <td align="right">      644.00</td>
    <td align="right">28-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.779725E+09</td>
    <td align="right">      699.98</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.841488E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.847083E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.863543E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.966963E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.738193E+09</td>
    <td align="right">      644.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.864880E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488075E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432591E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.486213E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-16:40</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447476E+09</td>
    <td align="right">      415.24</td>
    <td align="right">07-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462469E+09</td>
    <td align="right">      382.03</td>
    <td align="right">09-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451197E+09</td>
    <td align="right">      415.24</td>
    <td align="right">05-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441602E+09</td>
    <td align="right">      415.24</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472000E+09</td>
    <td align="right">      415.24</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.446710E+09</td>
    <td align="right">      415.24</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471608E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478258E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.490953E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556915E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432591E+09</td>
    <td align="right">      382.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490953E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.121333E+10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.119279E+10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.116658E+10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948776E+10</td>
    <td align="right">0.141017E+11</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.791563E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.225645E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.698816E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.168913E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.786021E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.143892E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.734198E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  4946587.91</td>
    <td align="right">0.870705E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.760076E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">  8843542.58</td>
    <td align="right">0.471145E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.745539E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right"> 42477285.37</td>
    <td align="right">0.276665E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.727740E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right"> 29982679.61</td>
    <td align="right">0.170414E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.772928E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 41873339.95</td>
    <td align="right">0.247215E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.728848E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right"> 22891011.62</td>
    <td align="right">0.469230E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.757901E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.868010E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.777803E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.133656E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.793742E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.183961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.907517E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right">0.151014E+09</td>
    <td align="right">0.119341E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.698816E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.170414E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.793742E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 42477285.37</td>
    <td align="right">0.225645E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.487339E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.742453E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.435511E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.555083E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.482910E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.474707E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.446633E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  2942718.97</td>
    <td align="right">0.290986E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.461468E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   811555.82</td>
    <td align="right">0.157526E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.450211E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  8191603.97</td>
    <td align="right"> 97111164.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.440938E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  2468454.76</td>
    <td align="right"> 73680995.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.470353E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  3496255.84</td>
    <td align="right">0.101536E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.446553E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  1807478.08</td>
    <td align="right">0.163926E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.472299E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292466E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.480008E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.478507E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.490788E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628742E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.556501E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 19718067.44</td>
    <td align="right">0.405672E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.435511E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 73680995.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.490788E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  8191603.97</td>
    <td align="right">0.742453E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.864880E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.111307E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.772799E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.829812E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.855002E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704153E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.771139E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  5570804.57</td>
    <td align="right">0.425197E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.780713E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">  1373606.10</td>
    <td align="right">0.226725E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.751968E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right"> 15049982.01</td>
    <td align="right">0.141803E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.738193E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">  4726663.37</td>
    <td align="right">0.104735E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.803098E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  5475363.60</td>
    <td align="right">0.148570E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.779725E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  3525002.81</td>
    <td align="right">0.235930E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.841488E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.426451E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.847083E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.714311E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.863543E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.941529E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.966963E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right"> 35721422.47</td>
    <td align="right">0.601228E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.738193E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104735E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.864880E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 15049982.01</td>
    <td align="right">0.111307E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.488075E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743054E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.432591E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.557105E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.486213E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.476327E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.447476E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  1958695.38</td>
    <td align="right">0.296757E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.462469E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   817642.14</td>
    <td align="right">0.160682E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.451197E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  7522720.96</td>
    <td align="right">0.101157E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.441602E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  2428566.03</td>
    <td align="right"> 78630202.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.472000E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  3422450.02</td>
    <td align="right">0.108687E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.446710E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">  1780536.82</td>
    <td align="right">0.166675E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.471608E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.292392E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.478258E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.479290E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.490953E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.629251E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 17930611.36</td>
    <td align="right">0.409001E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.432591E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 78630202.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.490953E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  7522720.96</td>
    <td align="right">0.743054E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.830637E+09</td>
    <td align="right">0.150150E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.809709E+09</td>
    <td align="right">0.180496E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686033E+09</td>
    <td align="right">0.264279E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.593160E+09</td>
    <td align="right">0.327821E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544708E+09</td>
    <td align="right">0.397075E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.565196E+09</td>
    <td align="right">0.409587E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.714804E+09</td>
    <td align="right">0.429283E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603913E+09</td>
    <td align="right">0.365659E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.885999E+09</td>
    <td align="right">0.261485E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921753E+09</td>
    <td align="right">0.195516E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.812936E+09</td>
    <td align="right">0.122167E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.910274E+09</td>
    <td align="right">0.874860E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.887912E+10</td>
    <td align="right">0.319100E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544708E+09</td>
    <td align="right">0.874860E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921753E+09</td>
    <td align="right">0.429283E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING []</td>
    <td align="right">GAS:BUILDING []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.787198E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707747E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">10-FEB-16:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814388E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.742318E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785166E+10</td>
    <td align="right">     6289.53</td>
    <td align="right">09-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771626E+10</td>
    <td align="right">     6445.91</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.744179E+10</td>
    <td align="right">     6445.91</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.805211E+10</td>
    <td align="right">     6329.78</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.742557E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.778342E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">05-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.775369E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.773235E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.922734E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707747E+10</td>
    <td align="right">     6289.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814388E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.381898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130549E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192471E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.198924E+10</td>
    <td align="right">   865959.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107326E+10</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165244E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.215724E+10</td>
    <td align="right"> 10281614.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104174E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178434E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.224861E+10</td>
    <td align="right"> 31786754.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353982E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.857994E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153156E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.820679E+09</td>
    <td align="right">0.221604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.764089E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168471E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 74249581.61</td>
    <td align="right">0.680794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.682071E+09</td>
    <td align="right">0.412456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168508E+10</td>
    <td align="right">        0.02</td>
    <td align="right">  1803656.82</td>
    <td align="right">0.203427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.725813E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153214E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.246576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828883E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176134E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.276057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.941169E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153166E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 47164807.10</td>
    <td align="right">0.144735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112765E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160814E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.418293E+09</td>
    <td align="right">0.253635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122517E+10</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169295E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.181106E+10</td>
    <td align="right"> 36144945.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.379995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134216E+10</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171915E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.319819E+10</td>
    <td align="right">  1111763.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439807E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119155E+11</td>
    <td align="right">0.482927E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201082E+11</td>
    <td align="right">        0.24</td>
    <td align="right">0.127665E+11</td>
    <td align="right">0.994418E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.180071E+11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.682071E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153156E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">   865959.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134216E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.192471E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.319819E+10</td>
    <td align="right">0.276057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.554157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.769606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2690472.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20488081.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238643E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ENERGY END-USE - ELECTRICITY PART 1_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3153.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-08:09</td>
    <td align="right">     7780.13</td>
    <td align="right">09-JAN-07:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3153.81</td>
    <td align="right">10-FEB-16:49</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     7668.74</td>
    <td align="right">13-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3153.81</td>
    <td align="right">01-MAR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     6988.77</td>
    <td align="right">02-MAR-07:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3153.81</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">10-APR-11:20</td>
    <td align="right">     7228.45</td>
    <td align="right">03-APR-06:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2964.22</td>
    <td align="right">09-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2548.03</td>
    <td align="right">02-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3120.60</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUN-19:40</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUN-15:09</td>
    <td align="right">      333.96</td>
    <td align="right">02-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3120.60</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">06-JUL-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3004.47</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-AUG-19:40</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3153.81</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">05-SEP-08:39</td>
    <td align="right">     2212.98</td>
    <td align="right">29-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3153.81</td>
    <td align="right">05-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">     5074.39</td>
    <td align="right">23-OCT-06:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3153.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">     7015.43</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3153.81</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">01-DEC-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     7500.54</td>
    <td align="right">26-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2964.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3153.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1636.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7780.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146217E+11</td>
    <td align="right">   15107.608</td>
    <td align="right">17-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6421.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133521E+11</td>
    <td align="right">   14614.490</td>
    <td align="right">27-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5928.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147797E+11</td>
    <td align="right">   14883.639</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2931.016</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6420.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   14483.316</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    2964.221</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    5986.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125849E+11</td>
    <td align="right">   11621.282</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    3492.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135995E+11</td>
    <td align="right">   13004.960</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    4872.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136949E+11</td>
    <td align="right">   13247.507</td>
    <td align="right">26-JUL-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5119.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149323E+11</td>
    <td align="right">   14202.643</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    6070.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128729E+11</td>
    <td align="right">   13330.245</td>
    <td align="right">06-SEP-15:20</td>
    <td align="right">    2696.207</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">    5101.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127205E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">23-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">    5074.390</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139990E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">27-NOV-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15134.051</td>
    <td align="right">13-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6447.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165015E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123350E+11</td>
    <td align="right">   11328.100</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1636.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155223E+11</td>
    <td align="right">   15230.950</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1636.280</td>
    <td align="right">    6633.735</td>
    <td align="right">    6070.077</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK GAS DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS []</td>
    <td align="right">GAS:PLANT []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117441E+11</td>
    <td align="right">   36011.160</td>
    <td align="right">19-JAN-07:10</td>
    <td align="right">   36011.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36011.160</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.554157E+10</td>
    <td align="right">   36011.160</td>
    <td align="right">02-FEB-07:30</td>
    <td align="right">   36011.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36011.160</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.769606E+09</td>
    <td align="right">   31930.580</td>
    <td align="right">06-MAR-06:10</td>
    <td align="right">   31930.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31930.580</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115464E+09</td>
    <td align="right">   15823.946</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">   15823.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15823.946</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 2690472.304</td>
    <td align="right">    2422.177</td>
    <td align="right">02-MAY-05:10</td>
    <td align="right">    2422.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2422.177</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204881E+08</td>
    <td align="right">    4790.882</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">    4790.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4790.882</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130368E+10</td>
    <td align="right">   29670.205</td>
    <td align="right">28-NOV-07:10</td>
    <td align="right">   29670.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   29670.205</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.436669E+10</td>
    <td align="right">   35468.897</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">   35468.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   35468.897</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238643E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117441E+11</td>
    <td align="right">   36011.160</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36011.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36011.160</td>
  </tr>
</table>
<br><br>
</body>
</html>
