<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office RUNPERIOD 1 ** Buffalo Niagara Intl AP NY USA TMY3 WMO#=725280
  2019-03-13
  17:19:19
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:19</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Buffalo Niagara Intl AP NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2019-03-13
  17:19:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      167.33</td>
    <td align="right">      327.35</td>
    <td align="right">      327.35</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      167.33</td>
    <td align="right">      327.35</td>
    <td align="right">      327.35</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      518.05</td>
    <td align="right">     1013.48</td>
    <td align="right">     1013.48</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      518.05</td>
    <td align="right">     1013.48</td>
    <td align="right">     1013.48</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.35</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      161.62</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       11.35</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        9.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.38</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      316.19</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.38</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      316.19</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     161.624</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     161.624</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     161.624</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     161.624</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       42.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1750.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_ZN">CORE_ZN</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::ATTIC">ATTIC</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_ZN">CORE_ZN</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:19</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl AP NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.260134</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.314321</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.271875</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.256713</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.297957</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.260134</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.314321</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.271875</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.256713</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.297957</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.260134</td>
    <td align="right">     5311.74</td>
    <td align="right">    0.764052</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.314321</td>
    <td align="right">     5873.52</td>
    <td align="right">    0.800692</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.271875</td>
    <td align="right">     4527.93</td>
    <td align="right">    0.800428</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.256713</td>
    <td align="right">     5006.57</td>
    <td align="right">    0.782061</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.297957</td>
    <td align="right">     5039.59</td>
    <td align="right">    0.800825</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">    0.260134</td>
    <td align="right">     5311.74</td>
    <td align="right">     5311.74</td>
    <td align="right">       40.00</td>
    <td align="right">     4291.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">    0.314321</td>
    <td align="right">     5873.52</td>
    <td align="right">     5873.52</td>
    <td align="right">       40.00</td>
    <td align="right">     5851.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">    0.271875</td>
    <td align="right">     4527.93</td>
    <td align="right">     4527.93</td>
    <td align="right">       40.00</td>
    <td align="right">     3532.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">    0.256713</td>
    <td align="right">     5006.57</td>
    <td align="right">     5006.57</td>
    <td align="right">       40.00</td>
    <td align="right">     5797.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">    0.297957</td>
    <td align="right">     5039.59</td>
    <td align="right">     5039.59</td>
    <td align="right">       40.00</td>
    <td align="right">     3552.20</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.260134</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.314321</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.271875</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.256713</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.297957</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.260134</td>
    <td align="right">     5311.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.314321</td>
    <td align="right">     5873.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.271875</td>
    <td align="right">     4527.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.256713</td>
    <td align="right">     5006.57</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.297957</td>
    <td align="right">     5039.59</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4291.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     5851.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3532.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     5797.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3552.20</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000486</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.10</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.30</td>
    <td align="right">        9.30</td>
    <td align="right">       21.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      240.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5311.74</td>
    <td align="right">     4058.45</td>
    <td align="right">     1253.30</td>
    <td align="right">        0.76</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5873.52</td>
    <td align="right">     4702.88</td>
    <td align="right">     1170.64</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4527.93</td>
    <td align="right">     3624.28</td>
    <td align="right">      903.65</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5006.57</td>
    <td align="right">     3915.44</td>
    <td align="right">     1091.13</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5039.59</td>
    <td align="right">     4035.83</td>
    <td align="right">     1003.76</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5107.2</td>
    <td align="right">3.42</td>
    <td align="right">11.68</td>
    <td align="right">12.24</td>
    <td align="right">11.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5626.8</td>
    <td align="right">3.37</td>
    <td align="right">11.50</td>
    <td align="right">12.04</td>
    <td align="right">11.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4314.8</td>
    <td align="right">3.29</td>
    <td align="right">11.24</td>
    <td align="right">11.75</td>
    <td align="right">10.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4804.9</td>
    <td align="right">3.40</td>
    <td align="right">11.59</td>
    <td align="right">12.14</td>
    <td align="right">11.50</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4806.0</td>
    <td align="right">3.30</td>
    <td align="right">11.27</td>
    <td align="right">11.79</td>
    <td align="right">11.03</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5519.3</td>
    <td align="right">      3053.1</td>
    <td align="right">7.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6123.7</td>
    <td align="right">      3396.7</td>
    <td align="right">7.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4743.7</td>
    <td align="right">      2641.4</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5211.2</td>
    <td align="right">      2886.6</td>
    <td align="right">7.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5276.1</td>
    <td align="right">      2936.3</td>
    <td align="right">7.33</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5311.74</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4291.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5873.52</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5851.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4527.93</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3532.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5006.57</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5797.16</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5039.59</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3552.20</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      291.38</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.00</td>
    <td align="right">Fan Energy</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.31</td>
    <td align="right">      352.07</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.86</td>
    <td align="right">Fan Energy</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.27</td>
    <td align="right">      304.53</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.97</td>
    <td align="right">Fan Energy</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      287.55</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">Fan Energy</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.30</td>
    <td align="right">      333.74</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.90</td>
    <td align="right">Fan Energy</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2880.26</td>
    <td align="right">     3456.31</td>
    <td align="right">       23.09</td>
    <td align="right">       0.217</td>
    <td align="right">       0.260</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00920</td>
    <td align="right">       29.62</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3480.01</td>
    <td align="right">     4176.02</td>
    <td align="right">       36.81</td>
    <td align="right">       0.262</td>
    <td align="right">       0.314</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00900</td>
    <td align="right">       30.22</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3010.33</td>
    <td align="right">     3612.40</td>
    <td align="right">       53.68</td>
    <td align="right">       0.227</td>
    <td align="right">       0.272</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.98</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2842.26</td>
    <td align="right">     3410.71</td>
    <td align="right">       30.06</td>
    <td align="right">       0.214</td>
    <td align="right">       0.257</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00910</td>
    <td align="right">       30.21</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3299.09</td>
    <td align="right">     3958.91</td>
    <td align="right">       58.82</td>
    <td align="right">       0.248</td>
    <td align="right">       0.298</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00882</td>
    <td align="right">       28.53</td>
    <td align="right">     0.01335</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1015.98</td>
    <td align="right">     1219.18</td>
    <td align="right">        8.15</td>
    <td align="right">       0.045</td>
    <td align="right">       0.065</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3120.32</td>
    <td align="right">     3744.39</td>
    <td align="right">       33.00</td>
    <td align="right">       0.138</td>
    <td align="right">       0.166</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00730</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1903.14</td>
    <td align="right">     2283.77</td>
    <td align="right">       33.93</td>
    <td align="right">       0.084</td>
    <td align="right">       0.101</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00724</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3074.42</td>
    <td align="right">     3689.31</td>
    <td align="right">       32.52</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00729</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1919.56</td>
    <td align="right">     2303.48</td>
    <td align="right">       34.23</td>
    <td align="right">       0.085</td>
    <td align="right">       0.102</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00725</td>
    <td align="right">      -16.30</td>
    <td align="right">     0.00092</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.2601</td>
    <td align="right">      0.2601</td>
    <td align="right">      0.2601</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.3143</td>
    <td align="right">      0.3143</td>
    <td align="right">      0.3143</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.27</td>
    <td align="right">        0.27</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.2719</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.2567</td>
    <td align="right">      0.2567</td>
    <td align="right">      0.2567</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">      0.2980</td>
    <td align="right">      0.2980</td>
    <td align="right">      0.2980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5311.741</td>
    <td align="right">    4058.446</td>
    <td align="right">    0.260134</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">     5265.20</td>
    <td align="right">     4090.71</td>
    <td align="right">    0.260134</td>
    <td align="right">       26.24</td>
    <td align="right">       18.29</td>
    <td align="right">  0.01022735</td>
    <td align="right">       12.80</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.62</td>
    <td align="right">  0.01334552</td>
    <td align="right">       21.61</td>
    <td align="right">     24.8403</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00919679</td>
    <td align="right">     48.5321</td>
    <td align="right">     3456.31</td>
    <td align="right">        0.00</td>
    <td align="right">     5308.40</td>
    <td align="right">     4024.46</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5311.741</td>
    <td align="right">    5311.741</td>
    <td align="right">    0.260134</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5311.74</td>
    <td align="right">     5311.74</td>
    <td align="right">    0.260134</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     24.8403</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.0789</td>
    <td align="right">     1219.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5318.18</td>
    <td align="right">     5318.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    4291.484</td>
    <td align="right">    4291.484</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4291.48</td>
    <td align="right">     4291.48</td>
    <td align="right">    0.078040</td>
    <td align="right">      -16.30</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     82.8010</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.0789</td>
    <td align="right">     1219.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    5873.524</td>
    <td align="right">    4702.881</td>
    <td align="right">    0.314321</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">     5922.21</td>
    <td align="right">     4931.89</td>
    <td align="right">    0.314321</td>
    <td align="right">       25.81</td>
    <td align="right">       17.70</td>
    <td align="right">  0.00967342</td>
    <td align="right">       12.80</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.22</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.78</td>
    <td align="right">     15.5843</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00899550</td>
    <td align="right">     47.4872</td>
    <td align="right">     4176.02</td>
    <td align="right">        0.00</td>
    <td align="right">     5869.83</td>
    <td align="right">     4659.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    5873.524</td>
    <td align="right">    5873.524</td>
    <td align="right">    0.314321</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5873.52</td>
    <td align="right">     5873.52</td>
    <td align="right">    0.314321</td>
    <td align="right">       10.04</td>
    <td align="right">        7.33</td>
    <td align="right">  0.00541564</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     15.5843</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00730277</td>
    <td align="right">     45.7699</td>
    <td align="right">     3744.39</td>
    <td align="right">        0.00</td>
    <td align="right">     5880.64</td>
    <td align="right">     5880.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    5851.432</td>
    <td align="right">    5851.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5851.43</td>
    <td align="right">     3381.73</td>
    <td align="right">    0.094296</td>
    <td align="right">       10.04</td>
    <td align="right">        7.33</td>
    <td align="right">  0.00541564</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     51.9476</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00730277</td>
    <td align="right">     45.7699</td>
    <td align="right">     3744.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4527.926</td>
    <td align="right">    3624.281</td>
    <td align="right">    0.271875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">     4516.05</td>
    <td align="right">     3928.01</td>
    <td align="right">    0.271875</td>
    <td align="right">       25.05</td>
    <td align="right">       17.17</td>
    <td align="right">  0.00932958</td>
    <td align="right">       12.80</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.98</td>
    <td align="right">  0.01334552</td>
    <td align="right">       20.54</td>
    <td align="right">     10.6881</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00884898</td>
    <td align="right">     46.7220</td>
    <td align="right">     3612.40</td>
    <td align="right">        0.00</td>
    <td align="right">     4525.08</td>
    <td align="right">     3590.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4527.926</td>
    <td align="right">    4527.926</td>
    <td align="right">    0.271875</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4527.93</td>
    <td align="right">     4527.93</td>
    <td align="right">    0.271875</td>
    <td align="right">       10.34</td>
    <td align="right">        7.48</td>
    <td align="right">  0.00542604</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     10.6881</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00724481</td>
    <td align="right">     45.4113</td>
    <td align="right">     2283.77</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.42</td>
    <td align="right">     4533.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    3532.779</td>
    <td align="right">    3532.779</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     3532.78</td>
    <td align="right">     2895.49</td>
    <td align="right">    0.081563</td>
    <td align="right">       10.34</td>
    <td align="right">        7.48</td>
    <td align="right">  0.00542604</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     35.6270</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00724481</td>
    <td align="right">     45.4113</td>
    <td align="right">     2283.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    5006.569</td>
    <td align="right">    3915.444</td>
    <td align="right">    0.256713</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">     5016.63</td>
    <td align="right">     4050.79</td>
    <td align="right">    0.256713</td>
    <td align="right">       26.03</td>
    <td align="right">       17.97</td>
    <td align="right">  0.00991396</td>
    <td align="right">       12.80</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.21</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.77</td>
    <td align="right">     19.0815</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00910476</td>
    <td align="right">     48.0543</td>
    <td align="right">     3410.71</td>
    <td align="right">        0.00</td>
    <td align="right">     5003.42</td>
    <td align="right">     3880.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    5006.569</td>
    <td align="right">    5006.569</td>
    <td align="right">    0.256713</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5006.57</td>
    <td align="right">     5006.57</td>
    <td align="right">    0.256713</td>
    <td align="right">        9.88</td>
    <td align="right">        7.21</td>
    <td align="right">  0.00538092</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     19.0815</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00729340</td>
    <td align="right">     45.7119</td>
    <td align="right">     3689.31</td>
    <td align="right">        0.00</td>
    <td align="right">     5012.64</td>
    <td align="right">     5012.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    5797.159</td>
    <td align="right">    5797.159</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5797.16</td>
    <td align="right">     2777.17</td>
    <td align="right">    0.077014</td>
    <td align="right">        9.88</td>
    <td align="right">        7.21</td>
    <td align="right">  0.00538092</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     63.6049</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00729340</td>
    <td align="right">     45.7119</td>
    <td align="right">     3689.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5039.590</td>
    <td align="right">    4035.828</td>
    <td align="right">    0.297957</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     5089.55</td>
    <td align="right">     4485.91</td>
    <td align="right">    0.297957</td>
    <td align="right">       25.28</td>
    <td align="right">       17.19</td>
    <td align="right">  0.00925794</td>
    <td align="right">       12.80</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.53</td>
    <td align="right">  0.01334551</td>
    <td align="right">       21.29</td>
    <td align="right">      9.7525</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00881622</td>
    <td align="right">     46.5516</td>
    <td align="right">     3958.91</td>
    <td align="right">        0.00</td>
    <td align="right">     5036.42</td>
    <td align="right">     3998.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5039.590</td>
    <td align="right">    5039.590</td>
    <td align="right">    0.297957</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5039.59</td>
    <td align="right">     5039.59</td>
    <td align="right">    0.297957</td>
    <td align="right">       10.44</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00544573</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">      9.7525</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00725059</td>
    <td align="right">     45.4471</td>
    <td align="right">     2303.48</td>
    <td align="right">        0.00</td>
    <td align="right">     5045.70</td>
    <td align="right">     5045.70</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    3552.199</td>
    <td align="right">    3552.199</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     3552.20</td>
    <td align="right">     3163.41</td>
    <td align="right">    0.089387</td>
    <td align="right">       10.44</td>
    <td align="right">        7.55</td>
    <td align="right">  0.00544573</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -16.30</td>
    <td align="right">  0.00092409</td>
    <td align="right">      -16.30</td>
    <td align="right">     32.5084</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00725059</td>
    <td align="right">     45.4471</td>
    <td align="right">     2303.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1318.83</td>
    <td align="right">     3038.17</td>
    <td align="right">      624.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2163.33</td>
    <td align="right">     3103.83</td>
    <td align="right">     1377.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2252.33</td>
    <td align="right">     2999.50</td>
    <td align="right">     1401.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2164.67</td>
    <td align="right">     3170.83</td>
    <td align="right">     1558.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2249.17</td>
    <td align="right">     3038.83</td>
    <td align="right">     1458.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2718.50</td>
    <td align="right">     3350.67</td>
    <td align="right">     1750.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        1.50</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">       63.50</td>
    <td align="right">        1.00</td>
    <td align="right">       33.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       83.67</td>
    <td align="right">        1.00</td>
    <td align="right">       18.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      108.67</td>
    <td align="right">        1.17</td>
    <td align="right">       29.33</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       96.83</td>
    <td align="right">        5.17</td>
    <td align="right">       16.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      156.67</td>
    <td align="right">       18.50</td>
    <td align="right">       42.00</td>
    <td align="right">       14.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_ZN></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.64</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.57</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.52</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.28</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.26</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.63</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.19</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.08</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.84</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.13</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.06</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.85</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.85</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.57</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.19</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.08</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.96</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.51</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.20</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.45</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.16</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.90</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.81</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.40</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.12</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.81</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.18</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.90</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.96</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.90</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.76</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.67</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.21</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.33</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.75</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.36</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.01</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.25</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.97</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.55</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.86</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.81</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.01</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.71</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.62</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.93</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.86</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.38</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.17</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.82</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.62</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.96</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.64</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.32</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.85</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.59</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.62</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.82</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.73</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.69</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.33</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.33</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.88</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.67</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.28</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.03</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.34</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.92</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.54</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.87</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.90</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.69</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.28</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::ATTIC></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -2.9</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -2.5</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.51</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.98</td>
    <td align="right">        7.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.09</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.14</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.16</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.72</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.83</td>
    <td align="right">       16.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.38</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.37</td>
    <td align="right">        6.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.24</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.16</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.369</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.315</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.282</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.288</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.367</td>
    <td align="right">       0.268</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.263</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.309</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.281</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.315</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.367</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.106</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.087</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.366</td>
    <td align="right">       0.070</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.094</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.076</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.368</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.097</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.106</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR []</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204586E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.242033E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184964E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.218407E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175385E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  301782.985</td>
    <td align="right">       0.000</td>
    <td align="right">0.841026E+08</td>
    <td align="right">0.919949E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126208E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  381368.226</td>
    <td align="right">       0.000</td>
    <td align="right">0.136885E+08</td>
    <td align="right">0.212320E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.535469E+09</td>
    <td align="right">   39680.034</td>
    <td align="right">       0.000</td>
    <td align="right"> 1999605.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.641972E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.555888E+08</td>
    <td align="right">0.966059E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4420850.838</td>
    <td align="right"> 5269286.252</td>
    <td align="right">       0.000</td>
    <td align="right">0.448937E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 5512342.371</td>
    <td align="right">0.290551E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2932037.101</td>
    <td align="right">0.225201E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.110610E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185209E+08</td>
    <td align="right">0.160552E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5111874.343</td>
    <td align="right"> 9950702.268</td>
    <td align="right">       0.000</td>
    <td align="right">0.256746E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.470455E+08</td>
    <td align="right">0.391759E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5624775.226</td>
    <td align="right"> 2377745.439</td>
    <td align="right">       0.000</td>
    <td align="right">0.509202E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.728403E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1659805.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.658787E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156736E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226630.987</td>
    <td align="right">       0.000</td>
    <td align="right"> 2347493.771</td>
    <td align="right">0.144352E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195048E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.157168E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118198E+11</td>
    <td align="right">0.586925E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.226587E+08</td>
    <td align="right">0.401179E+08</td>
    <td align="right">0.717747E+09</td>
    <td align="right">0.307492E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 5512342.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204586E+10</td>
    <td align="right">0.290551E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5624775.226</td>
    <td align="right">0.225201E+08</td>
    <td align="right">0.242033E+09</td>
    <td align="right">0.658787E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.573420E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.838866E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566922E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   81544.007</td>
    <td align="right">       0.000</td>
    <td align="right">0.683816E+09</td>
    <td align="right">0.318343E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.662104E+09</td>
    <td align="right"> 1307480.820</td>
    <td align="right">       0.000</td>
    <td align="right">  701996.933</td>
    <td align="right">    1872.057</td>
    <td align="right">0.323608E+09</td>
    <td align="right">0.136582E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495624E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  705878.903</td>
    <td align="right">       0.000</td>
    <td align="right">0.138064E+09</td>
    <td align="right">0.158961E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313603E+09</td>
    <td align="right"> 1915254.235</td>
    <td align="right">       0.000</td>
    <td align="right"> 1317542.359</td>
    <td align="right">       0.000</td>
    <td align="right">0.455383E+08</td>
    <td align="right">0.220458E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.796043E+08</td>
    <td align="right">0.894351E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2716774.581</td>
    <td align="right"> 4495708.675</td>
    <td align="right"> 1685354.992</td>
    <td align="right">0.195307E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221467E+08</td>
    <td align="right">0.244858E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1805610.156</td>
    <td align="right">0.165928E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.443053E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401047E+08</td>
    <td align="right">0.143008E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3830927.677</td>
    <td align="right"> 8054895.436</td>
    <td align="right">       0.000</td>
    <td align="right">0.109493E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100022E+09</td>
    <td align="right">0.454552E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5008521.522</td>
    <td align="right"> 1586931.160</td>
    <td align="right">       0.000</td>
    <td align="right">0.213212E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425395E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2294027.112</td>
    <td align="right">       0.000</td>
    <td align="right">0.619728E+08</td>
    <td align="right">0.251568E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.566775E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  501512.268</td>
    <td align="right">       0.000</td>
    <td align="right">0.242718E+09</td>
    <td align="right">0.124311E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489879E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3904.962</td>
    <td align="right">       0.000</td>
    <td align="right">0.780503E+09</td>
    <td align="right"> 8356228.964</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433560E+10</td>
    <td align="right">0.525979E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.189682E+08</td>
    <td align="right">0.307322E+08</td>
    <td align="right">0.311677E+10</td>
    <td align="right">0.149439E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221467E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.662104E+09</td>
    <td align="right">0.244858E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5008521.522</td>
    <td align="right">0.165928E+08</td>
    <td align="right">0.838866E+09</td>
    <td align="right">0.251568E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.344567E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.509418E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365412E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.408811E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522928E+09</td>
    <td align="right">  371460.265</td>
    <td align="right">       0.000</td>
    <td align="right">  264364.126</td>
    <td align="right">       0.000</td>
    <td align="right">0.125027E+09</td>
    <td align="right">0.405962E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312566E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  870146.582</td>
    <td align="right">       0.000</td>
    <td align="right">0.306488E+08</td>
    <td align="right">0.166685E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133935E+09</td>
    <td align="right"> 1313816.932</td>
    <td align="right">       0.000</td>
    <td align="right"> 2040152.836</td>
    <td align="right">    1654.755</td>
    <td align="right">  538880.478</td>
    <td align="right">0.243608E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178870E+08</td>
    <td align="right">0.718181E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3061047.533</td>
    <td align="right"> 3791993.454</td>
    <td align="right">       0.000</td>
    <td align="right">0.142472E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 1656266.444</td>
    <td align="right">0.180239E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1804507.802</td>
    <td align="right">0.135608E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.283098E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 6000635.996</td>
    <td align="right">0.991835E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2992809.785</td>
    <td align="right"> 6719137.557</td>
    <td align="right">       0.000</td>
    <td align="right">0.725706E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317078E+08</td>
    <td align="right">0.303540E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3307400.544</td>
    <td align="right"> 1992155.124</td>
    <td align="right">       0.000</td>
    <td align="right">0.160566E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.256244E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  902698.220</td>
    <td align="right">       0.000</td>
    <td align="right">0.164544E+08</td>
    <td align="right">0.201294E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.462830E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   43777.392</td>
    <td align="right">       0.000</td>
    <td align="right">0.818396E+08</td>
    <td align="right">0.304697E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273828E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.500712E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272956E+10</td>
    <td align="right">0.383280E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.152869E+08</td>
    <td align="right">0.260657E+08</td>
    <td align="right">0.167345E+10</td>
    <td align="right">0.108657E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1656266.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522928E+09</td>
    <td align="right">0.180239E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3307400.544</td>
    <td align="right">0.135608E+08</td>
    <td align="right">0.509418E+09</td>
    <td align="right">0.243608E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360456E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108657E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453007E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.854716E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732614E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  195112.605</td>
    <td align="right">       0.000</td>
    <td align="right">0.387170E+09</td>
    <td align="right">0.226890E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.651603E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176838.397</td>
    <td align="right">       0.000</td>
    <td align="right">0.978900E+08</td>
    <td align="right">0.721123E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357595E+09</td>
    <td align="right"> 1517632.873</td>
    <td align="right">       0.000</td>
    <td align="right"> 1078519.489</td>
    <td align="right">       0.000</td>
    <td align="right"> 9487179.040</td>
    <td align="right">0.267313E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.528714E+08</td>
    <td align="right">0.104940E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2840364.101</td>
    <td align="right"> 6467313.697</td>
    <td align="right">       0.000</td>
    <td align="right">0.231975E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2567481.460</td>
    <td align="right">0.274055E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1857872.120</td>
    <td align="right">0.230037E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.614206E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171555E+08</td>
    <td align="right">0.154375E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3342085.695</td>
    <td align="right">0.114925E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.134146E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.849731E+08</td>
    <td align="right">0.440139E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3285913.700</td>
    <td align="right"> 3274836.720</td>
    <td align="right">       0.000</td>
    <td align="right">0.253135E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592995E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  500949.660</td>
    <td align="right">       0.000</td>
    <td align="right">0.348248E+08</td>
    <td align="right">0.153661E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.785292E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15341.869</td>
    <td align="right">       0.000</td>
    <td align="right">0.162598E+09</td>
    <td align="right"> 6633376.861</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.441286E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.871023E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453242E+10</td>
    <td align="right">0.578901E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.132930E+08</td>
    <td align="right">0.442383E+08</td>
    <td align="right">0.350428E+10</td>
    <td align="right">0.120309E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2567481.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785292E+09</td>
    <td align="right">0.274055E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3342085.695</td>
    <td align="right">0.230037E+08</td>
    <td align="right">0.108657E+10</td>
    <td align="right">0.267313E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275538E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.578478E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.310656E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3453.859</td>
    <td align="right">       0.000</td>
    <td align="right">0.461404E+09</td>
    <td align="right"> 2690768.867</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470904E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  241399.374</td>
    <td align="right">       0.000</td>
    <td align="right">0.170732E+09</td>
    <td align="right">0.458434E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349019E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  501667.265</td>
    <td align="right">       0.000</td>
    <td align="right">0.530813E+08</td>
    <td align="right">0.956886E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178590E+09</td>
    <td align="right"> 1271479.102</td>
    <td align="right">       0.000</td>
    <td align="right"> 1261885.361</td>
    <td align="right">    6823.816</td>
    <td align="right"> 3664589.699</td>
    <td align="right">0.194979E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264785E+08</td>
    <td align="right">0.663385E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2109029.903</td>
    <td align="right"> 4034853.240</td>
    <td align="right">       0.000</td>
    <td align="right">0.141104E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 2067742.625</td>
    <td align="right">0.167360E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1187149.438</td>
    <td align="right">0.136330E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.355108E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 9473232.086</td>
    <td align="right">0.945882E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2302189.466</td>
    <td align="right"> 6651395.804</td>
    <td align="right">       0.000</td>
    <td align="right">0.790767E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.373677E+08</td>
    <td align="right">0.275086E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2448168.522</td>
    <td align="right"> 2130204.083</td>
    <td align="right">       0.000</td>
    <td align="right">0.161894E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284534E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  698780.581</td>
    <td align="right">       0.000</td>
    <td align="right">0.195617E+08</td>
    <td align="right">0.163782E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449479E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   77858.535</td>
    <td align="right">       0.000</td>
    <td align="right">0.872418E+08</td>
    <td align="right">0.367664E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297173E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.477284E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269128E+10</td>
    <td align="right">0.357066E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.108316E+08</td>
    <td align="right">0.264563E+08</td>
    <td align="right">0.185145E+10</td>
    <td align="right">0.957336E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2067742.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470904E+09</td>
    <td align="right">0.167360E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2448168.522</td>
    <td align="right">0.136330E+08</td>
    <td align="right">0.578478E+09</td>
    <td align="right">0.194979E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.968069E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906379E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.534174E+09</td>
    <td align="right">0.107726E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303883E+09</td>
    <td align="right">0.740901E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300064E+09</td>
    <td align="right">0.506390E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300003E+09</td>
    <td align="right">0.215695E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272730E+09</td>
    <td align="right">0.286066E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.313639E+09</td>
    <td align="right">0.293668E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272730E+09</td>
    <td align="right">0.194811E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.291454E+09</td>
    <td align="right">0.380131E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.325822E+09</td>
    <td align="right">0.330967E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.789264E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.557821E+10</td>
    <td align="right">0.110038E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272730E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.968069E+09</td>
    <td align="right">0.293668E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231608E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211365E+10</td>
    <td align="right"> 9535009.736</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120580E+10</td>
    <td align="right">0.213900E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.694193E+09</td>
    <td align="right">0.173496E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443917E+09</td>
    <td align="right">0.443730E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363896E+09</td>
    <td align="right">0.169939E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329541E+09</td>
    <td align="right">0.255747E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378972E+09</td>
    <td align="right">0.267435E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329982E+09</td>
    <td align="right">0.185714E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498666E+09</td>
    <td align="right">0.597613E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893964E+09</td>
    <td align="right">0.103007E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210922E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116779E+11</td>
    <td align="right">0.103296E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329541E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231608E+10</td>
    <td align="right">0.267435E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118333E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106443E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.609735E+09</td>
    <td align="right">0.898618E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.354492E+09</td>
    <td align="right">0.136732E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315912E+09</td>
    <td align="right">0.486769E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313544E+09</td>
    <td align="right">0.146852E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.285040E+09</td>
    <td align="right">0.192694E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327796E+09</td>
    <td align="right">0.183812E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.285040E+09</td>
    <td align="right">0.110475E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329785E+09</td>
    <td align="right">0.222621E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437297E+09</td>
    <td align="right">0.110800E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106943E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657583E+10</td>
    <td align="right">0.728540E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285040E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118333E+10</td>
    <td align="right">0.192694E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207604E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191347E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111677E+10</td>
    <td align="right">0.767996E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491080E+09</td>
    <td align="right">0.375147E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313877E+09</td>
    <td align="right">0.333935E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296058E+09</td>
    <td align="right">0.163074E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269144E+09</td>
    <td align="right">0.230431E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.309515E+09</td>
    <td align="right">0.221725E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269144E+09</td>
    <td align="right">0.121731E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366979E+09</td>
    <td align="right">0.139354E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613697E+09</td>
    <td align="right"> 5688108.876</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178485E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.982061E+10</td>
    <td align="right">0.796290E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269144E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207604E+10</td>
    <td align="right">0.230431E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123626E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114263E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.683992E+09</td>
    <td align="right">0.774124E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.399644E+09</td>
    <td align="right">0.123405E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347347E+09</td>
    <td align="right">0.427396E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343623E+09</td>
    <td align="right">0.135125E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312679E+09</td>
    <td align="right">0.172975E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359293E+09</td>
    <td align="right">0.173160E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312385E+09</td>
    <td align="right">0.102810E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.360741E+09</td>
    <td align="right">0.223833E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463609E+09</td>
    <td align="right">0.192207E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108787E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705007E+10</td>
    <td align="right">0.671197E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312385E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123626E+10</td>
    <td align="right">0.173160E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470896E+10</td>
    <td align="right">0.142713E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402449E+10</td>
    <td align="right">0.228460E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319638E+10</td>
    <td align="right">0.421761E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206552E+10</td>
    <td align="right">0.447475E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215254E+10</td>
    <td align="right">  800829.045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344339E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.397161E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419854E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301610E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211893E+10</td>
    <td align="right">0.155384E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228557E+10</td>
    <td align="right">0.306868E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.425332E+10</td>
    <td align="right">0.148030E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.394353E+11</td>
    <td align="right">0.570556E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.206552E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.470896E+10</td>
    <td align="right">0.228460E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14623.786</td>
    <td align="right">30-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6004.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135237E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139165E+11</td>
    <td align="right">   13330.644</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2803.660</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5061.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   11566.094</td>
    <td align="right">17-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    3334.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123362E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    2478.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133304E+11</td>
    <td align="right">   12520.387</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">    2558.415</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4496.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136781E+11</td>
    <td align="right">   12812.056</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4750.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146280E+11</td>
    <td align="right">   12581.569</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4520.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128619E+11</td>
    <td align="right">   11914.196</td>
    <td align="right">15-SEP-12:09</td>
    <td align="right">    2629.796</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    3818.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125674E+11</td>
    <td align="right">   11109.906</td>
    <td align="right">30-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    4923.204</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127512E+11</td>
    <td align="right">   12369.462</td>
    <td align="right">24-NOV-07:19</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    6182.759</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148145E+11</td>
    <td align="right">   14583.311</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5963.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161624E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">    4750.678</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14623.786</td>
    <td align="right">30-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6004.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135237E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139165E+11</td>
    <td align="right">   13330.644</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2803.660</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5061.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   11566.094</td>
    <td align="right">17-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    3334.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123362E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    2478.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133304E+11</td>
    <td align="right">   12520.387</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">    2558.415</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4496.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136781E+11</td>
    <td align="right">   12812.056</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4750.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146280E+11</td>
    <td align="right">   12581.569</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4520.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128619E+11</td>
    <td align="right">   11914.196</td>
    <td align="right">15-SEP-12:09</td>
    <td align="right">    2629.796</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    3818.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125674E+11</td>
    <td align="right">   11109.906</td>
    <td align="right">30-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    4923.204</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127512E+11</td>
    <td align="right">   12369.462</td>
    <td align="right">24-NOV-07:19</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    6182.759</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148145E+11</td>
    <td align="right">   14583.311</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5963.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161624E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">    4750.678</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       20.85</td>
    <td align="right">        0.50</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.67</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.26</td>
    <td align="right">        2.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       24.51</td>
    <td align="right">        4.50</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       24.47</td>
    <td align="right">        4.67</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.30</td>
    <td align="right">        2.67</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.33</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.50</td>
    <td align="right">       20.80</td>
    <td align="right">        1.50</td>
    <td align="right">       20.80</td>
    <td align="right">       14.00</td>
    <td align="right">       24.42</td>
    <td align="right">       14.00</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.85</td>
    <td align="right">        0.67</td>
    <td align="right">       20.85</td>
    <td align="right">        4.67</td>
    <td align="right">       24.51</td>
    <td align="right">        4.67</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.17</td>
    <td align="right">       18.43</td>
    <td align="right">        7.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.83</td>
    <td align="right">       17.18</td>
    <td align="right">       12.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        3.00</td>
    <td align="right">       20.41</td>
    <td align="right">        3.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.50</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.82</td>
    <td align="right">        0.17</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.78</td>
    <td align="right">        1.00</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.50</td>
    <td align="right">       17.43</td>
    <td align="right">        8.50</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.50</td>
    <td align="right">       17.75</td>
    <td align="right">       33.83</td>
    <td align="right">       19.98</td>
    <td align="right">        1.00</td>
    <td align="right">       24.35</td>
    <td align="right">        1.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.83</td>
    <td align="right">       20.82</td>
    <td align="right">       12.50</td>
    <td align="right">       20.82</td>
    <td align="right">        0.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.33</td>
    <td align="right">       15.99</td>
    <td align="right">        4.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.33</td>
    <td align="right">       16.27</td>
    <td align="right">        5.83</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.17</td>
    <td align="right">       20.43</td>
    <td align="right">        2.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.33</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.33</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.11</td>
    <td align="right">        0.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       20.83</td>
    <td align="right">        1.00</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.50</td>
    <td align="right">       16.06</td>
    <td align="right">        4.33</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       83.67</td>
    <td align="right">       16.29</td>
    <td align="right">       18.00</td>
    <td align="right">       20.26</td>
    <td align="right">        1.00</td>
    <td align="right">       24.23</td>
    <td align="right">        1.00</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       20.83</td>
    <td align="right">        5.83</td>
    <td align="right">       20.83</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.83</td>
    <td align="right">       16.19</td>
    <td align="right">        7.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.67</td>
    <td align="right">       16.51</td>
    <td align="right">        8.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">       20.38</td>
    <td align="right">        4.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       20.69</td>
    <td align="right">        1.17</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.67</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.67</td>
    <td align="right">       20.74</td>
    <td align="right">        1.67</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.17</td>
    <td align="right">       16.24</td>
    <td align="right">        6.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      108.67</td>
    <td align="right">       16.58</td>
    <td align="right">       29.33</td>
    <td align="right">       20.27</td>
    <td align="right">        1.17</td>
    <td align="right">       24.34</td>
    <td align="right">        1.17</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.83</td>
    <td align="right">       20.74</td>
    <td align="right">        8.67</td>
    <td align="right">       20.74</td>
    <td align="right">        0.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.67</td>
    <td align="right">       24.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.50</td>
    <td align="right">       15.77</td>
    <td align="right">        4.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.67</td>
    <td align="right">       16.15</td>
    <td align="right">        5.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       20.82</td>
    <td align="right">        0.33</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       29.02</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       28.38</td>
    <td align="right">        0.33</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       20.82</td>
    <td align="right">        0.33</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.83</td>
    <td align="right">       15.96</td>
    <td align="right">        4.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       96.83</td>
    <td align="right">       16.07</td>
    <td align="right">       16.83</td>
    <td align="right">       20.26</td>
    <td align="right">        5.17</td>
    <td align="right">       28.70</td>
    <td align="right">        1.00</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.50</td>
    <td align="right">       20.82</td>
    <td align="right">        5.50</td>
    <td align="right">       20.82</td>
    <td align="right">        3.67</td>
    <td align="right">       29.02</td>
    <td align="right">        0.50</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_ZN></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       21.15</td>
    <td align="right">      168.00</td>
    <td align="right">       20.98</td>
    <td align="right">      168.00</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.15</td>
    <td align="right">      142.67</td>
    <td align="right">       20.97</td>
    <td align="right">      142.67</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.67</td>
    <td align="right">       21.98</td>
    <td align="right">       51.67</td>
    <td align="right">       21.30</td>
    <td align="right">       51.67</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       22.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.33</td>
    <td align="right">       23.50</td>
    <td align="right">       11.50</td>
    <td align="right">       23.53</td>
    <td align="right">       11.50</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.00</td>
    <td align="right">       24.20</td>
    <td align="right">      179.00</td>
    <td align="right">       24.44</td>
    <td align="right">       41.33</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.67</td>
    <td align="right">       25.21</td>
    <td align="right">      271.17</td>
    <td align="right">       24.46</td>
    <td align="right">       53.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.67</td>
    <td align="right">       25.11</td>
    <td align="right">      249.67</td>
    <td align="right">       24.56</td>
    <td align="right">       38.67</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.33</td>
    <td align="right">       24.39</td>
    <td align="right">      147.50</td>
    <td align="right">       24.56</td>
    <td align="right">       19.67</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.50</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       22.33</td>
    <td align="right">        0.17</td>
    <td align="right">       21.27</td>
    <td align="right">        0.17</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       21.27</td>
    <td align="right">       97.50</td>
    <td align="right">       20.97</td>
    <td align="right">       97.50</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3038.17</td>
    <td align="right">       22.36</td>
    <td align="right">     1318.83</td>
    <td align="right">       23.28</td>
    <td align="right">      624.67</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.67</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      390.67</td>
    <td align="right">       25.21</td>
    <td align="right">      271.17</td>
    <td align="right">       24.56</td>
    <td align="right">      168.00</td>
    <td align="right">       25.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.64</td>
    <td align="right">      300.17</td>
    <td align="right">       20.45</td>
    <td align="right">      300.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.68</td>
    <td align="right">      249.33</td>
    <td align="right">       20.37</td>
    <td align="right">      249.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      374.17</td>
    <td align="right">       21.58</td>
    <td align="right">      157.17</td>
    <td align="right">       20.79</td>
    <td align="right">      150.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      332.83</td>
    <td align="right">       22.01</td>
    <td align="right">       72.00</td>
    <td align="right">       20.80</td>
    <td align="right">       72.00</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      350.00</td>
    <td align="right">       22.93</td>
    <td align="right">       10.67</td>
    <td align="right">       21.17</td>
    <td align="right">       10.67</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      121.67</td>
    <td align="right">       23.76</td>
    <td align="right">      166.83</td>
    <td align="right">       24.39</td>
    <td align="right">       30.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       82.33</td>
    <td align="right">       24.69</td>
    <td align="right">      279.50</td>
    <td align="right">       24.50</td>
    <td align="right">       64.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       76.67</td>
    <td align="right">       24.20</td>
    <td align="right">      282.83</td>
    <td align="right">       24.49</td>
    <td align="right">       39.83</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.50</td>
    <td align="right">       23.61</td>
    <td align="right">      183.83</td>
    <td align="right">       24.31</td>
    <td align="right">       19.83</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.67</td>
    <td align="right">       22.55</td>
    <td align="right">       43.83</td>
    <td align="right">       22.45</td>
    <td align="right">       22.67</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      350.00</td>
    <td align="right">       21.48</td>
    <td align="right">      133.00</td>
    <td align="right">       20.60</td>
    <td align="right">      133.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.63</td>
    <td align="right">      284.17</td>
    <td align="right">       20.45</td>
    <td align="right">      284.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3103.83</td>
    <td align="right">       21.85</td>
    <td align="right">     2163.33</td>
    <td align="right">       22.21</td>
    <td align="right">     1377.17</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.67</td>
    <td align="right">       20.63</td>
    <td align="right">       10.67</td>
    <td align="right">       20.37</td>
    <td align="right">       10.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      374.17</td>
    <td align="right">       24.69</td>
    <td align="right">      300.17</td>
    <td align="right">       24.50</td>
    <td align="right">      300.17</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.53</td>
    <td align="right">      340.50</td>
    <td align="right">       20.48</td>
    <td align="right">      340.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.55</td>
    <td align="right">      288.50</td>
    <td align="right">       20.44</td>
    <td align="right">      288.50</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      380.00</td>
    <td align="right">       21.56</td>
    <td align="right">      175.33</td>
    <td align="right">       20.58</td>
    <td align="right">      175.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       22.41</td>
    <td align="right">       52.67</td>
    <td align="right">       20.69</td>
    <td align="right">       52.67</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      327.33</td>
    <td align="right">       23.24</td>
    <td align="right">        5.00</td>
    <td align="right">       22.32</td>
    <td align="right">        3.00</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.17</td>
    <td align="right">       23.96</td>
    <td align="right">      196.00</td>
    <td align="right">       24.35</td>
    <td align="right">       13.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.83</td>
    <td align="right">       25.01</td>
    <td align="right">      311.00</td>
    <td align="right">       24.45</td>
    <td align="right">       36.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.00</td>
    <td align="right">       24.32</td>
    <td align="right">      293.50</td>
    <td align="right">       24.44</td>
    <td align="right">       20.83</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.33</td>
    <td align="right">       23.77</td>
    <td align="right">      126.67</td>
    <td align="right">       24.32</td>
    <td align="right">        8.33</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.83</td>
    <td align="right">       22.90</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.52</td>
    <td align="right">      136.67</td>
    <td align="right">       20.56</td>
    <td align="right">      136.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.58</td>
    <td align="right">      305.50</td>
    <td align="right">       20.47</td>
    <td align="right">      305.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2999.50</td>
    <td align="right">       21.84</td>
    <td align="right">     2252.33</td>
    <td align="right">       22.12</td>
    <td align="right">     1401.50</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.83</td>
    <td align="right">       20.53</td>
    <td align="right">        5.00</td>
    <td align="right">       20.44</td>
    <td align="right">        3.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      380.00</td>
    <td align="right">       25.01</td>
    <td align="right">      340.50</td>
    <td align="right">       24.45</td>
    <td align="right">      340.50</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.51</td>
    <td align="right">      340.33</td>
    <td align="right">       20.47</td>
    <td align="right">      340.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.50</td>
    <td align="right">      306.00</td>
    <td align="right">       20.46</td>
    <td align="right">      306.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.33</td>
    <td align="right">       21.29</td>
    <td align="right">      229.67</td>
    <td align="right">       20.64</td>
    <td align="right">      229.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       21.86</td>
    <td align="right">       86.17</td>
    <td align="right">       20.76</td>
    <td align="right">       86.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      367.00</td>
    <td align="right">       23.06</td>
    <td align="right">        7.33</td>
    <td align="right">       21.21</td>
    <td align="right">        7.33</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.33</td>
    <td align="right">       23.87</td>
    <td align="right">      151.50</td>
    <td align="right">       24.48</td>
    <td align="right">       17.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.33</td>
    <td align="right">       24.77</td>
    <td align="right">      255.83</td>
    <td align="right">       24.55</td>
    <td align="right">       39.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.17</td>
    <td align="right">       24.19</td>
    <td align="right">      212.50</td>
    <td align="right">       24.59</td>
    <td align="right">       22.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      128.17</td>
    <td align="right">       23.73</td>
    <td align="right">       75.17</td>
    <td align="right">       24.39</td>
    <td align="right">       10.00</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.50</td>
    <td align="right">       22.54</td>
    <td align="right">       34.67</td>
    <td align="right">       20.95</td>
    <td align="right">       34.67</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.24</td>
    <td align="right">      162.00</td>
    <td align="right">       20.61</td>
    <td align="right">      162.00</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.57</td>
    <td align="right">      303.50</td>
    <td align="right">       20.47</td>
    <td align="right">      303.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3170.83</td>
    <td align="right">       21.74</td>
    <td align="right">     2164.67</td>
    <td align="right">       21.82</td>
    <td align="right">     1558.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.33</td>
    <td align="right">       20.50</td>
    <td align="right">        7.33</td>
    <td align="right">       20.46</td>
    <td align="right">        7.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      390.33</td>
    <td align="right">       24.77</td>
    <td align="right">      340.33</td>
    <td align="right">       24.59</td>
    <td align="right">      340.33</td>
    <td align="right">       24.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.55</td>
    <td align="right">      335.50</td>
    <td align="right">       20.48</td>
    <td align="right">      335.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.60</td>
    <td align="right">      288.33</td>
    <td align="right">       20.46</td>
    <td align="right">      288.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      381.17</td>
    <td align="right">       21.65</td>
    <td align="right">      175.00</td>
    <td align="right">       20.77</td>
    <td align="right">      173.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.33</td>
    <td align="right">       22.27</td>
    <td align="right">       65.33</td>
    <td align="right">       21.05</td>
    <td align="right">       63.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      300.50</td>
    <td align="right">       23.23</td>
    <td align="right">       35.67</td>
    <td align="right">       24.98</td>
    <td align="right">        3.67</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       89.33</td>
    <td align="right">       24.56</td>
    <td align="right">      212.67</td>
    <td align="right">       25.00</td>
    <td align="right">       24.33</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       67.83</td>
    <td align="right">       26.19</td>
    <td align="right">      272.00</td>
    <td align="right">       24.92</td>
    <td align="right">       58.83</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.33</td>
    <td align="right">       25.56</td>
    <td align="right">      256.00</td>
    <td align="right">       24.94</td>
    <td align="right">       42.83</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.17</td>
    <td align="right">       23.82</td>
    <td align="right">      142.17</td>
    <td align="right">       24.74</td>
    <td align="right">        7.00</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.17</td>
    <td align="right">       22.80</td>
    <td align="right">       30.50</td>
    <td align="right">       21.68</td>
    <td align="right">       25.00</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.54</td>
    <td align="right">      135.67</td>
    <td align="right">       20.59</td>
    <td align="right">      135.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.60</td>
    <td align="right">      300.33</td>
    <td align="right">       20.47</td>
    <td align="right">      300.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3038.83</td>
    <td align="right">       21.98</td>
    <td align="right">     2249.17</td>
    <td align="right">       22.35</td>
    <td align="right">     1458.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       67.83</td>
    <td align="right">       20.55</td>
    <td align="right">       30.50</td>
    <td align="right">       20.46</td>
    <td align="right">        3.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      381.17</td>
    <td align="right">       26.19</td>
    <td align="right">      335.50</td>
    <td align="right">       25.00</td>
    <td align="right">      335.50</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ATTIC></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.859205E+09</td>
    <td align="right">     1795.31</td>
    <td align="right">12-JAN-16:07</td>
    <td align="right">        -6.2</td>
    <td align="right">        -8.1</td>
    <td align="right">0.252627E+09</td>
    <td align="right">      412.70</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.766298E+09</td>
    <td align="right">     1651.61</td>
    <td align="right">08-FEB-14:57</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.228793E+09</td>
    <td align="right">      416.11</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.921168E+09</td>
    <td align="right">     1711.46</td>
    <td align="right">03-MAR-16:57</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.8</td>
    <td align="right">0.303990E+09</td>
    <td align="right">      450.65</td>
    <td align="right">14-MAR-10:20</td>
    <td align="right">       20.33</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.707603E+09</td>
    <td align="right">     1460.10</td>
    <td align="right">03-APR-06:05</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.4</td>
    <td align="right">0.282790E+09</td>
    <td align="right">      450.65</td>
    <td align="right">07-APR-10:39</td>
    <td align="right">       17.57</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.752384E+09</td>
    <td align="right">     1484.03</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
    <td align="right">0.337049E+09</td>
    <td align="right">      450.65</td>
    <td align="right">10-MAY-08:50</td>
    <td align="right">       17.75</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160195E+10</td>
    <td align="right">     4374.53</td>
    <td align="right">16-JUN-05:03</td>
    <td align="right">       11.88</td>
    <td align="right">        9.39</td>
    <td align="right">0.346449E+09</td>
    <td align="right">      450.66</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">       20.28</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181102E+10</td>
    <td align="right">     4784.74</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">       11.78</td>
    <td align="right">       11.11</td>
    <td align="right">0.315884E+09</td>
    <td align="right">      450.66</td>
    <td align="right">19-JUL-07:10</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.204514E+10</td>
    <td align="right">     4459.99</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">       12.20</td>
    <td align="right">       10.62</td>
    <td align="right">0.363074E+09</td>
    <td align="right">      450.67</td>
    <td align="right">14-AUG-07:10</td>
    <td align="right">       23.48</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158675E+10</td>
    <td align="right">     4456.70</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">       17.88</td>
    <td align="right">       13.99</td>
    <td align="right">0.315023E+09</td>
    <td align="right">      450.65</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">       13.17</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.869377E+09</td>
    <td align="right">     1651.89</td>
    <td align="right">11-OCT-15:57</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.317388E+09</td>
    <td align="right">      450.65</td>
    <td align="right">26-OCT-08:09</td>
    <td align="right">       15.60</td>
    <td align="right">       14.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.838038E+09</td>
    <td align="right">     1410.60</td>
    <td align="right">15-NOV-07:13</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.0</td>
    <td align="right">0.290039E+09</td>
    <td align="right">      450.65</td>
    <td align="right">16-NOV-11:30</td>
    <td align="right">       17.50</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.848759E+09</td>
    <td align="right">     1936.47</td>
    <td align="right">28-DEC-18:13</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.2</td>
    <td align="right">0.244030E+09</td>
    <td align="right">      427.77</td>
    <td align="right">01-DEC-13:39</td>
    <td align="right">       10.17</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.359714E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707603E+09</td>
    <td align="right">     1410.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.2</td>
    <td align="right">0.228793E+09</td>
    <td align="right">      412.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.17</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204514E+10</td>
    <td align="right">     4784.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       14.50</td>
    <td align="right">0.363074E+09</td>
    <td align="right">      450.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.48</td>
    <td align="right">       21.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239506E+09</td>
    <td align="right">     1499.21</td>
    <td align="right">12-JAN-13:13</td>
    <td align="right">        -6.8</td>
    <td align="right">        -9.1</td>
    <td align="right">0.189897E+09</td>
    <td align="right">      320.17</td>
    <td align="right">06-JAN-14:30</td>
    <td align="right">        -2.5</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255538E+09</td>
    <td align="right">     1982.39</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">0.173566E+09</td>
    <td align="right">      341.62</td>
    <td align="right">22-FEB-16:49</td>
    <td align="right">       11.52</td>
    <td align="right">        5.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.569658E+09</td>
    <td align="right">     3183.76</td>
    <td align="right">15-MAR-13:25</td>
    <td align="right">       25.55</td>
    <td align="right">       15.82</td>
    <td align="right">0.231297E+09</td>
    <td align="right">      341.62</td>
    <td align="right">15-MAR-08:50</td>
    <td align="right">       17.93</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445279E+09</td>
    <td align="right">     1991.48</td>
    <td align="right">19-APR-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">        9.16</td>
    <td align="right">0.207116E+09</td>
    <td align="right">      341.63</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512971E+09</td>
    <td align="right">     1879.89</td>
    <td align="right">10-MAY-13:55</td>
    <td align="right">       26.10</td>
    <td align="right">       17.82</td>
    <td align="right">0.247214E+09</td>
    <td align="right">      341.63</td>
    <td align="right">10-MAY-09:30</td>
    <td align="right">       19.45</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126502E+10</td>
    <td align="right">     4631.69</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       16.79</td>
    <td align="right">0.261142E+09</td>
    <td align="right">      341.63</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">       20.28</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169803E+10</td>
    <td align="right">     4482.62</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       19.32</td>
    <td align="right">       16.63</td>
    <td align="right">0.239482E+09</td>
    <td align="right">      341.63</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">       21.20</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197435E+10</td>
    <td align="right">     4737.71</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">       14.40</td>
    <td align="right">       13.12</td>
    <td align="right">0.274888E+09</td>
    <td align="right">      341.63</td>
    <td align="right">30-AUG-07:10</td>
    <td align="right">       18.98</td>
    <td align="right">       18.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158720E+10</td>
    <td align="right">     4703.94</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       16.52</td>
    <td align="right">0.236882E+09</td>
    <td align="right">      341.63</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       20.10</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.829327E+09</td>
    <td align="right">     4356.69</td>
    <td align="right">11-OCT-12:30</td>
    <td align="right">       21.95</td>
    <td align="right">       13.77</td>
    <td align="right">0.232461E+09</td>
    <td align="right">      341.62</td>
    <td align="right">03-OCT-09:39</td>
    <td align="right">       12.07</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415680E+09</td>
    <td align="right">     2464.70</td>
    <td align="right">03-NOV-14:20</td>
    <td align="right">        9.60</td>
    <td align="right">        5.13</td>
    <td align="right">0.208035E+09</td>
    <td align="right">      341.63</td>
    <td align="right">16-NOV-13:39</td>
    <td align="right">       17.77</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174543E+09</td>
    <td align="right">     1508.78</td>
    <td align="right">11-DEC-13:20</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.5</td>
    <td align="right">0.180382E+09</td>
    <td align="right">      334.47</td>
    <td align="right">04-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.996709E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.268236E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174543E+09</td>
    <td align="right">     1499.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.5</td>
    <td align="right">0.173566E+09</td>
    <td align="right">      320.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.5</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197435E+10</td>
    <td align="right">     4737.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       17.82</td>
    <td align="right">0.274888E+09</td>
    <td align="right">      341.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67998831.89</td>
    <td align="right">      675.56</td>
    <td align="right">30-JAN-10:23</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.7</td>
    <td align="right">0.111199E+09</td>
    <td align="right">      173.88</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117682E+09</td>
    <td align="right">      720.91</td>
    <td align="right">08-FEB-09:38</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.6</td>
    <td align="right">0.101118E+09</td>
    <td align="right">      180.00</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269194E+09</td>
    <td align="right">      875.10</td>
    <td align="right">15-MAR-14:37</td>
    <td align="right">       25.77</td>
    <td align="right">       16.16</td>
    <td align="right">0.136436E+09</td>
    <td align="right">      202.70</td>
    <td align="right">17-MAR-14:20</td>
    <td align="right">       10.20</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275903E+09</td>
    <td align="right">     1145.37</td>
    <td align="right">24-APR-09:12</td>
    <td align="right">        6.47</td>
    <td align="right">        3.12</td>
    <td align="right">0.129078E+09</td>
    <td align="right">      202.66</td>
    <td align="right">20-APR-08:20</td>
    <td align="right">       13.33</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455705E+09</td>
    <td align="right">     1837.79</td>
    <td align="right">31-MAY-08:53</td>
    <td align="right">       17.80</td>
    <td align="right">       13.20</td>
    <td align="right">0.151523E+09</td>
    <td align="right">      202.66</td>
    <td align="right">22-MAY-07:19</td>
    <td align="right">       11.67</td>
    <td align="right">        8.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109716E+10</td>
    <td align="right">     3428.00</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       16.79</td>
    <td align="right">0.155767E+09</td>
    <td align="right">      202.66</td>
    <td align="right">21-JUN-09:09</td>
    <td align="right">       18.98</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132231E+10</td>
    <td align="right">     3333.51</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       19.32</td>
    <td align="right">       16.63</td>
    <td align="right">0.142215E+09</td>
    <td align="right">      202.66</td>
    <td align="right">19-JUL-07:10</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131400E+10</td>
    <td align="right">     3188.98</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">       20.10</td>
    <td align="right">       18.54</td>
    <td align="right">0.163294E+09</td>
    <td align="right">      202.66</td>
    <td align="right">10-AUG-12:09</td>
    <td align="right">       29.82</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.862802E+09</td>
    <td align="right">     2676.94</td>
    <td align="right">14-SEP-05:03</td>
    <td align="right">       20.60</td>
    <td align="right">       19.14</td>
    <td align="right">0.141291E+09</td>
    <td align="right">      202.66</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       20.10</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301097E+09</td>
    <td align="right">     1321.43</td>
    <td align="right">11-OCT-09:43</td>
    <td align="right">       16.42</td>
    <td align="right">       12.10</td>
    <td align="right">0.140769E+09</td>
    <td align="right">      202.66</td>
    <td align="right">10-OCT-08:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173613E+09</td>
    <td align="right">      438.95</td>
    <td align="right">15-NOV-08:10</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.6</td>
    <td align="right">0.123458E+09</td>
    <td align="right">      203.15</td>
    <td align="right">16-NOV-11:20</td>
    <td align="right">       17.23</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66589015.03</td>
    <td align="right">      683.78</td>
    <td align="right">27-DEC-10:23</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.3</td>
    <td align="right">0.106501E+09</td>
    <td align="right">      184.85</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.632406E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160265E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 66589015.03</td>
    <td align="right">      438.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -11.3</td>
    <td align="right">0.101118E+09</td>
    <td align="right">      173.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.20</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132231E+10</td>
    <td align="right">     3428.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.77</td>
    <td align="right">       19.14</td>
    <td align="right">0.163294E+09</td>
    <td align="right">      203.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.82</td>
    <td align="right">       22.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81263637.42</td>
    <td align="right">     1092.34</td>
    <td align="right">27-JAN-10:57</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.0</td>
    <td align="right">0.187212E+09</td>
    <td align="right">      286.29</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113007E+09</td>
    <td align="right">     1194.20</td>
    <td align="right">10-FEB-12:03</td>
    <td align="right">        -5.8</td>
    <td align="right">        -7.0</td>
    <td align="right">0.169304E+09</td>
    <td align="right">      288.11</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340684E+09</td>
    <td align="right">     1243.35</td>
    <td align="right">15-MAR-14:50</td>
    <td align="right">       25.68</td>
    <td align="right">       16.19</td>
    <td align="right">0.219876E+09</td>
    <td align="right">      342.20</td>
    <td align="right">14-MAR-10:50</td>
    <td align="right">       21.73</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363254E+09</td>
    <td align="right">      879.36</td>
    <td align="right">20-APR-15:40</td>
    <td align="right">       14.80</td>
    <td align="right">       10.93</td>
    <td align="right">0.202215E+09</td>
    <td align="right">      341.62</td>
    <td align="right">07-APR-12:09</td>
    <td align="right">       19.50</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474996E+09</td>
    <td align="right">     1362.48</td>
    <td align="right">10-MAY-14:57</td>
    <td align="right">       26.10</td>
    <td align="right">       18.17</td>
    <td align="right">0.248883E+09</td>
    <td align="right">      341.63</td>
    <td align="right">10-MAY-09:30</td>
    <td align="right">       19.45</td>
    <td align="right">       15.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125545E+10</td>
    <td align="right">     3885.05</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       16.79</td>
    <td align="right">0.262269E+09</td>
    <td align="right">      341.63</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">       20.28</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153697E+10</td>
    <td align="right">     3760.41</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       19.32</td>
    <td align="right">       16.63</td>
    <td align="right">0.239660E+09</td>
    <td align="right">      341.63</td>
    <td align="right">19-JUL-07:10</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160300E+10</td>
    <td align="right">     3970.20</td>
    <td align="right">09-AUG-05:02</td>
    <td align="right">       15.37</td>
    <td align="right">       13.18</td>
    <td align="right">0.275055E+09</td>
    <td align="right">      341.63</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">       15.00</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102749E+10</td>
    <td align="right">     3131.97</td>
    <td align="right">15-SEP-05:03</td>
    <td align="right">       18.30</td>
    <td align="right">       16.87</td>
    <td align="right">0.237441E+09</td>
    <td align="right">      341.63</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       20.10</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429534E+09</td>
    <td align="right">     1173.85</td>
    <td align="right">11-OCT-15:53</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.226697E+09</td>
    <td align="right">      341.62</td>
    <td align="right">11-OCT-10:09</td>
    <td align="right">       17.15</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370683E+09</td>
    <td align="right">      839.93</td>
    <td align="right">28-NOV-12:00</td>
    <td align="right">        1.10</td>
    <td align="right">        0.86</td>
    <td align="right">0.199984E+09</td>
    <td align="right">      341.63</td>
    <td align="right">16-NOV-13:39</td>
    <td align="right">       17.77</td>
    <td align="right">       13.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116609E+09</td>
    <td align="right">     1170.24</td>
    <td align="right">07-DEC-16:33</td>
    <td align="right">        -5.4</td>
    <td align="right">        -7.0</td>
    <td align="right">0.179083E+09</td>
    <td align="right">      303.51</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">       11.10</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771294E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264768E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81263637.42</td>
    <td align="right">      839.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.8</td>
    <td align="right">        -7.0</td>
    <td align="right">0.169304E+09</td>
    <td align="right">      286.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160300E+10</td>
    <td align="right">     3970.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       18.17</td>
    <td align="right">0.275055E+09</td>
    <td align="right">      342.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 70655932.60</td>
    <td align="right">      620.21</td>
    <td align="right">12-JAN-15:33</td>
    <td align="right">        -5.9</td>
    <td align="right">        -8.1</td>
    <td align="right">0.111478E+09</td>
    <td align="right">      177.31</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88718070.98</td>
    <td align="right">      551.12</td>
    <td align="right">08-FEB-11:53</td>
    <td align="right">        -6.7</td>
    <td align="right">        -8.1</td>
    <td align="right">0.101507E+09</td>
    <td align="right">      201.57</td>
    <td align="right">28-FEB-16:49</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211937E+09</td>
    <td align="right">     1018.78</td>
    <td align="right">15-MAR-14:50</td>
    <td align="right">       25.68</td>
    <td align="right">       16.19</td>
    <td align="right">0.135435E+09</td>
    <td align="right">      202.66</td>
    <td align="right">14-MAR-10:30</td>
    <td align="right">       20.80</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222779E+09</td>
    <td align="right">     1562.37</td>
    <td align="right">19-APR-15:57</td>
    <td align="right">       17.20</td>
    <td align="right">        8.74</td>
    <td align="right">0.124671E+09</td>
    <td align="right">      203.26</td>
    <td align="right">07-APR-10:50</td>
    <td align="right">       17.93</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369140E+09</td>
    <td align="right">     2068.49</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.45</td>
    <td align="right">0.150411E+09</td>
    <td align="right">      202.90</td>
    <td align="right">09-MAY-09:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.956985E+09</td>
    <td align="right">     3863.68</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">       20.60</td>
    <td align="right">       16.79</td>
    <td align="right">0.156735E+09</td>
    <td align="right">      202.66</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">       20.28</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111088E+10</td>
    <td align="right">     3801.29</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">       11.78</td>
    <td align="right">       11.11</td>
    <td align="right">0.143047E+09</td>
    <td align="right">      202.66</td>
    <td align="right">19-JUL-07:10</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118514E+10</td>
    <td align="right">     3615.60</td>
    <td align="right">09-AUG-05:02</td>
    <td align="right">       15.37</td>
    <td align="right">       13.18</td>
    <td align="right">0.164097E+09</td>
    <td align="right">      202.66</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">       15.00</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763667E+09</td>
    <td align="right">     2865.23</td>
    <td align="right">21-SEP-15:57</td>
    <td align="right">       26.10</td>
    <td align="right">       17.16</td>
    <td align="right">0.141672E+09</td>
    <td align="right">      202.66</td>
    <td align="right">13-SEP-07:10</td>
    <td align="right">       20.10</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269890E+09</td>
    <td align="right">     1953.96</td>
    <td align="right">11-OCT-15:57</td>
    <td align="right">       21.70</td>
    <td align="right">       14.50</td>
    <td align="right">0.138283E+09</td>
    <td align="right">      202.66</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       15.57</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159363E+09</td>
    <td align="right">      665.72</td>
    <td align="right">15-NOV-15:27</td>
    <td align="right">       11.70</td>
    <td align="right">        6.68</td>
    <td align="right">0.123185E+09</td>
    <td align="right">      202.66</td>
    <td align="right">27-NOV-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 71615692.17</td>
    <td align="right">      630.73</td>
    <td align="right">11-DEC-15:33</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.4</td>
    <td align="right">0.106761E+09</td>
    <td align="right">      185.71</td>
    <td align="right">01-DEC-13:39</td>
    <td align="right">       10.17</td>
    <td align="right">        8.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.548077E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159728E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70655932.60</td>
    <td align="right">      551.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.4</td>
    <td align="right">0.101507E+09</td>
    <td align="right">      177.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118514E+10</td>
    <td align="right">     3863.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       17.16</td>
    <td align="right">0.164097E+09</td>
    <td align="right">      203.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       20.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       14.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
    <td align="right">       16.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 96781348.36</td>
    <td align="right">     6317.66</td>
    <td align="right">30-JAN-06:01</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106522E+09</td>
    <td align="right">     6279.36</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48833973.02</td>
    <td align="right">     6183.46</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 22097805.82</td>
    <td align="right">     5973.34</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 21947414.56</td>
    <td align="right">      293.22</td>
    <td align="right">02-MAY-05:25</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  9934063.74</td>
    <td align="right">      454.30</td>
    <td align="right">20-JUN-17:02</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 21061849.90</td>
    <td align="right">      649.38</td>
    <td align="right">20-JUL-17:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17111137.13</td>
    <td align="right">      649.19</td>
    <td align="right">09-AUG-17:02</td>
    <td align="right">       29.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2494902.60</td>
    <td align="right">      345.49</td>
    <td align="right">21-SEP-17:02</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 15499740.29</td>
    <td align="right">      293.81</td>
    <td align="right">24-OCT-05:25</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21584604.73</td>
    <td align="right">     2550.09</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69706489.49</td>
    <td align="right">     6059.92</td>
    <td align="right">27-DEC-06:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453575E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2494902.60</td>
    <td align="right">      293.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106522E+09</td>
    <td align="right">     6317.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124275E+10</td>
    <td align="right">     8693.06</td>
    <td align="right">12-JAN-06:01</td>
    <td align="right">        -7.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116702E+10</td>
    <td align="right">     8671.53</td>
    <td align="right">22-FEB-06:01</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571728E+09</td>
    <td align="right">     8430.89</td>
    <td align="right">20-MAR-05:01</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281902E+09</td>
    <td align="right">     8049.62</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90394658.13</td>
    <td align="right">     5546.05</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26517167.60</td>
    <td align="right">      488.39</td>
    <td align="right">14-JUN-06:10</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23978143.63</td>
    <td align="right">      570.01</td>
    <td align="right">20-JUL-17:25</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 22409380.33</td>
    <td align="right">      577.94</td>
    <td align="right">09-AUG-17:12</td>
    <td align="right">       29.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18212770.98</td>
    <td align="right">      423.53</td>
    <td align="right">15-SEP-05:05</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134478E+09</td>
    <td align="right">     7684.56</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387100E+09</td>
    <td align="right">     8042.57</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110045E+10</td>
    <td align="right">     8505.71</td>
    <td align="right">29-DEC-06:01</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506694E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18212770.98</td>
    <td align="right">      423.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124275E+10</td>
    <td align="right">     8693.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474026E+09</td>
    <td align="right">     6679.27</td>
    <td align="right">18-JAN-06:01</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475820E+09</td>
    <td align="right">     6635.56</td>
    <td align="right">23-FEB-06:01</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201159E+09</td>
    <td align="right">     6685.72</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71332825.13</td>
    <td align="right">     6543.19</td>
    <td align="right">11-APR-05:01</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 27333166.50</td>
    <td align="right">     3392.28</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18698761.50</td>
    <td align="right">      390.55</td>
    <td align="right">12-JUN-05:04</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18759334.40</td>
    <td align="right">      431.53</td>
    <td align="right">20-JUL-17:25</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18762007.64</td>
    <td align="right">      430.85</td>
    <td align="right">09-AUG-17:12</td>
    <td align="right">       29.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15790853.24</td>
    <td align="right">      380.63</td>
    <td align="right">14-SEP-05:05</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43576515.75</td>
    <td align="right">     6259.57</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110810E+09</td>
    <td align="right">     6684.84</td>
    <td align="right">29-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432970E+09</td>
    <td align="right">     6967.80</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190904E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15790853.24</td>
    <td align="right">      380.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475820E+09</td>
    <td align="right">     6967.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.849240E+09</td>
    <td align="right">     7356.96</td>
    <td align="right">30-JAN-06:01</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.841371E+09</td>
    <td align="right">     7281.81</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.407895E+09</td>
    <td align="right">     7284.07</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141613E+09</td>
    <td align="right">     6674.51</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 29380021.72</td>
    <td align="right">     5811.41</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18067163.33</td>
    <td align="right">      382.58</td>
    <td align="right">20-JUN-17:12</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 18899731.43</td>
    <td align="right">      513.60</td>
    <td align="right">20-JUL-17:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17766693.92</td>
    <td align="right">      529.09</td>
    <td align="right">09-AUG-17:12</td>
    <td align="right">       29.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 14847762.81</td>
    <td align="right">      343.03</td>
    <td align="right">15-SEP-05:05</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 60550533.37</td>
    <td align="right">     6360.82</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174412E+09</td>
    <td align="right">     6613.07</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.719554E+09</td>
    <td align="right">     7177.54</td>
    <td align="right">27-DEC-06:01</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329360E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14847762.81</td>
    <td align="right">      343.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849240E+09</td>
    <td align="right">     7356.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528668E+09</td>
    <td align="right">     7292.71</td>
    <td align="right">18-JAN-06:01</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.523116E+09</td>
    <td align="right">     7208.49</td>
    <td align="right">23-FEB-06:01</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226545E+09</td>
    <td align="right">     7044.83</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81340574.14</td>
    <td align="right">     7137.64</td>
    <td align="right">11-APR-05:01</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 30519322.52</td>
    <td align="right">     2130.06</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16577505.28</td>
    <td align="right">      432.73</td>
    <td align="right">19-JUN-05:04</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16443662.82</td>
    <td align="right">      457.39</td>
    <td align="right">20-JUL-17:25</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16258619.68</td>
    <td align="right">      457.78</td>
    <td align="right">09-AUG-05:04</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13498405.78</td>
    <td align="right">      410.91</td>
    <td align="right">14-SEP-05:05</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45367084.94</td>
    <td align="right">     6570.23</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114103E+09</td>
    <td align="right">     7301.49</td>
    <td align="right">29-NOV-06:01</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455484E+09</td>
    <td align="right">     7593.05</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206792E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13498405.78</td>
    <td align="right">      410.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528668E+09</td>
    <td align="right">     7593.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121333E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119279E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116658E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141017E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.793580E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699344E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.787923E+09</td>
    <td align="right">      699.98</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.723293E+09</td>
    <td align="right">      699.98</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770096E+09</td>
    <td align="right">      644.00</td>
    <td align="right">10-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.744184E+09</td>
    <td align="right">      636.96</td>
    <td align="right">07-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.728738E+09</td>
    <td align="right">      644.00</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.777218E+09</td>
    <td align="right">      644.00</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.727925E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.768047E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.784443E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.790484E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.909528E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699344E+09</td>
    <td align="right">      636.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.793580E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.487355E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427663E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.484856E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.440487E+09</td>
    <td align="right">      415.24</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466697E+09</td>
    <td align="right">      382.03</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450010E+09</td>
    <td align="right">      377.85</td>
    <td align="right">01-JUN-15:00</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440937E+09</td>
    <td align="right">      382.03</td>
    <td align="right">11-JUL-07:19</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470500E+09</td>
    <td align="right">      382.03</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445057E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.472761E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.481859E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482884E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555107E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427663E+09</td>
    <td align="right">      377.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487355E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.864877E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.756642E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858304E+09</td>
    <td align="right">      699.98</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.767168E+09</td>
    <td align="right">      699.98</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.793616E+09</td>
    <td align="right">      699.98</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754361E+09</td>
    <td align="right">      644.00</td>
    <td align="right">19-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.740728E+09</td>
    <td align="right">      644.00</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.809303E+09</td>
    <td align="right">      699.98</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.778887E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.839913E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.850894E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.849596E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.966429E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.740728E+09</td>
    <td align="right">      644.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.864877E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488539E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428087E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485805E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443462E+09</td>
    <td align="right">      415.24</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467597E+09</td>
    <td align="right">      415.24</td>
    <td align="right">10-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.451455E+09</td>
    <td align="right">      382.03</td>
    <td align="right">05-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442331E+09</td>
    <td align="right">      415.24</td>
    <td align="right">11-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.474938E+09</td>
    <td align="right">      415.24</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.445705E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474432E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.481955E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.483748E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556805E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.428087E+09</td>
    <td align="right">      382.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488539E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.121333E+10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.119279E+10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.116658E+10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948776E+10</td>
    <td align="right">0.141017E+11</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.793580E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.158296E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.699344E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.154360E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.787923E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  1113230.93</td>
    <td align="right">0.112245E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.723293E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.803383E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.770096E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">   527709.75</td>
    <td align="right">0.479217E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.744184E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right"> 17649478.57</td>
    <td align="right">0.286134E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.728738E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right"> 47637984.30</td>
    <td align="right">0.139822E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.777218E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 35595139.49</td>
    <td align="right">0.206310E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.727925E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  1720983.92</td>
    <td align="right">0.331288E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.768047E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.688720E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.784443E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.919395E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.790484E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.153704E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.909528E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right">0.104245E+09</td>
    <td align="right">0.964032E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.699344E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.139822E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.793580E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 47637984.30</td>
    <td align="right">0.158296E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.487355E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.506298E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.427663E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533790E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.484856E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">   114989.82</td>
    <td align="right">0.331161E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.440487E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266230E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.466697E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   281121.18</td>
    <td align="right">0.148242E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.450010E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  2195272.59</td>
    <td align="right"> 98476201.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.440937E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  5305036.66</td>
    <td align="right"> 57458797.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.470500E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  3618551.44</td>
    <td align="right"> 69640972.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.445057E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">    92911.91</td>
    <td align="right">0.105036E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.472761E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.211015E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.481859E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290498E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.482884E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.533861E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.555107E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 11607883.61</td>
    <td align="right">0.315171E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.427663E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 57458797.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.487355E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  5305036.66</td>
    <td align="right">0.533861E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.864877E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757946E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.756642E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800052E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.858304E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">   172908.05</td>
    <td align="right">0.490098E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.767168E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390060E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.793616E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">   555705.67</td>
    <td align="right">0.213150E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.754361E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right">  3590366.78</td>
    <td align="right">0.142644E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.740728E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">  8781952.41</td>
    <td align="right"> 81431905.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.809303E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  6343268.72</td>
    <td align="right"> 99362267.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.778887E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">   233569.46</td>
    <td align="right">0.152014E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.839913E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308448E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.850894E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.431216E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.849596E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.801114E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.966429E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right"> 19677771.09</td>
    <td align="right">0.466754E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.740728E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 81431905.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.864877E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  8781952.41</td>
    <td align="right">0.801114E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.488539E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.505434E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.428087E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.534587E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.485805E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">   114838.53</td>
    <td align="right">0.335298E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.443462E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269710E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.467597E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   173350.59</td>
    <td align="right">0.152583E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.451455E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  2079384.81</td>
    <td align="right">0.105738E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.442331E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  5140662.99</td>
    <td align="right"> 63114816.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.474938E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  3521015.23</td>
    <td align="right"> 74326546.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.445705E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">   132426.56</td>
    <td align="right">0.107103E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.474432E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.210653E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.481955E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.289993E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.483748E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.534040E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.556805E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right"> 11161678.72</td>
    <td align="right">0.318258E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.428087E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 63114816.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.488539E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  5140662.99</td>
    <td align="right">0.534587E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851302E+09</td>
    <td align="right">0.118427E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.665153E+09</td>
    <td align="right">0.174588E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.879357E+09</td>
    <td align="right">0.280052E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623607E+09</td>
    <td align="right">0.347927E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674368E+09</td>
    <td align="right">0.410585E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.575016E+09</td>
    <td align="right">0.456627E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.560797E+09</td>
    <td align="right">0.438808E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.589186E+09</td>
    <td align="right">0.373969E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.773985E+09</td>
    <td align="right">0.279475E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804394E+09</td>
    <td align="right">0.187767E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837490E+09</td>
    <td align="right">0.105317E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.770523E+09</td>
    <td align="right">0.104009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.860518E+10</td>
    <td align="right">0.327755E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.560797E+09</td>
    <td align="right">0.104009E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.879357E+09</td>
    <td align="right">0.456627E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING []</td>
    <td align="right">GAS:BUILDING []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.787448E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704949E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.815062E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739814E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.788494E+10</td>
    <td align="right">     6389.93</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.771735E+10</td>
    <td align="right">     6289.53</td>
    <td align="right">19-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.744605E+10</td>
    <td align="right">     6333.96</td>
    <td align="right">11-JUL-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.806570E+10</td>
    <td align="right">     6389.93</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.742131E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779528E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.776969E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.770003E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.922731E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.704949E+10</td>
    <td align="right">     6289.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.815062E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129729E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154432E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.316464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106834E+10</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144183E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.258052E+10</td>
    <td align="right">  2151408.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104010E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168916E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.137895E+10</td>
    <td align="right">0.128266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.862372E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146884E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.474597E+09</td>
    <td align="right">0.122080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.769321E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161572E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 44586358.48</td>
    <td align="right">0.492229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.689640E+09</td>
    <td align="right">0.412456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161572E+10</td>
    <td align="right">        0.02</td>
    <td align="right">   479970.85</td>
    <td align="right">0.182718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.731026E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146913E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.250248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.834355E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168921E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.250932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.353795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.944452E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146884E+10</td>
    <td align="right">        0.02</td>
    <td align="right">   152513.34</td>
    <td align="right">0.154711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112382E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154228E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.232473E+09</td>
    <td align="right">0.344176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.376573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121586E+10</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154228E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.704751E+09</td>
    <td align="right"> 38538589.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.376763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133176E+10</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148638E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.276694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439804E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119083E+11</td>
    <td align="right">0.482927E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185737E+11</td>
    <td align="right">        0.24</td>
    <td align="right">0.113481E+11</td>
    <td align="right">0.951353E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.180071E+11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.689640E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144183E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133176E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168921E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.316464E+10</td>
    <td align="right">0.250932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44747501.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   800829.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15538365.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30686764.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.570556E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ENERGY END-USE - ELECTRICITY PART 1_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3153.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">     6755.00</td>
    <td align="right">02-JAN-07:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3153.81</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">     6981.18</td>
    <td align="right">27-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3153.81</td>
    <td align="right">13-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     6244.19</td>
    <td align="right">08-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3153.81</td>
    <td align="right">12-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">03-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">     6005.17</td>
    <td align="right">17-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3064.63</td>
    <td align="right">11-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAY-09:39</td>
    <td align="right">     1836.23</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2964.22</td>
    <td align="right">19-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUN-19:49</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-11:30</td>
    <td align="right">      177.35</td>
    <td align="right">14-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3008.65</td>
    <td align="right">11-JUL-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">03-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">25-JUL-09:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3064.63</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-AUG-19:40</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">23-AUG-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3153.81</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">06-SEP-08:39</td>
    <td align="right">       59.68</td>
    <td align="right">29-SEP-06:49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3153.81</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">02-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-06:19</td>
    <td align="right">     4923.20</td>
    <td align="right">30-OCT-06:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3153.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">     6182.76</td>
    <td align="right">24-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3153.81</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     6721.65</td>
    <td align="right">07-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2964.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3153.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1569.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6981.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14623.786</td>
    <td align="right">30-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6004.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135237E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139165E+11</td>
    <td align="right">   13330.644</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">    2803.660</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5061.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   11566.094</td>
    <td align="right">17-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    3334.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123362E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">    2599.980</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    2478.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133304E+11</td>
    <td align="right">   12520.387</td>
    <td align="right">27-JUN-12:00</td>
    <td align="right">    2558.415</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4496.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136781E+11</td>
    <td align="right">   12812.056</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4750.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146280E+11</td>
    <td align="right">   12581.569</td>
    <td align="right">18-AUG-14:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    4520.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128619E+11</td>
    <td align="right">   11914.196</td>
    <td align="right">15-SEP-12:09</td>
    <td align="right">    2629.796</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">    3818.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125674E+11</td>
    <td align="right">   11109.906</td>
    <td align="right">30-OCT-06:30</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    4923.204</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127512E+11</td>
    <td align="right">   12369.462</td>
    <td align="right">24-NOV-07:19</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">    6182.759</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148145E+11</td>
    <td align="right">   14583.311</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    5963.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161624E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118061E+11</td>
    <td align="right">   10544.060</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1471.777</td>
    <td align="right">    1662.653</td>
    <td align="right">    1569.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154101E+11</td>
    <td align="right">   14982.493</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1569.272</td>
    <td align="right">    6363.106</td>
    <td align="right">    4750.678</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:19:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK GAS DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS []</td>
    <td align="right">GAS:PLANT []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142713E+10</td>
    <td align="right">   25328.203</td>
    <td align="right">10-JAN-06:10</td>
    <td align="right">   25328.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   25328.203</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228460E+10</td>
    <td align="right">   28614.583</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">   28614.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28614.583</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421761E+09</td>
    <td align="right">   23290.961</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">   23290.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   23290.961</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447475E+08</td>
    <td align="right">    7167.412</td>
    <td align="right">17-APR-05:10</td>
    <td align="right">    7167.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7167.412</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  800829.045</td>
    <td align="right">     690.150</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     690.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     690.150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155384E+08</td>
    <td align="right">    4749.720</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">    4749.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4749.720</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306868E+08</td>
    <td align="right">    6923.187</td>
    <td align="right">24-NOV-06:10</td>
    <td align="right">    6923.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6923.187</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148030E+10</td>
    <td align="right">   28554.052</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">   28554.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28554.052</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570556E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228460E+10</td>
    <td align="right">   28614.583</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28614.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28614.583</td>
  </tr>
</table>
<br><br>
</body>
</html>
