<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Small Office RUNPERIOD 1 ** International Falls Intl Ap MN USA TMY3 WMO#=727470
  2019-03-13
  17:20:30
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Small Office</b></p>
<p>Environment: <b>RUNPERIOD 1 ** International Falls Intl Ap MN USA TMY3 WMO#=727470</b></p>
<p>Simulation Timestamp: <b>2019-03-13
  17:20:30</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      199.28</td>
    <td align="right">      389.86</td>
    <td align="right">      389.86</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      199.28</td>
    <td align="right">      389.86</td>
    <td align="right">      389.86</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      553.90</td>
    <td align="right">     1083.62</td>
    <td align="right">     1083.62</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      553.90</td>
    <td align="right">     1083.62</td>
    <td align="right">     1083.62</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.76</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       43.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      162.21</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       11.76</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       43.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      107.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      115.04</td>
    <td align="right">       72.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      317.34</td>
    <td align="right">       72.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      107.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      115.04</td>
    <td align="right">       72.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      317.34</td>
    <td align="right">       72.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     162.211</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     162.211</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     162.211</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     162.211</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      122.83</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2253.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_ZN">CORE_ZN</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::ATTIC">ATTIC</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_ZN">CORE_ZN</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_ZN">CORE_ZN</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN">CORE_ZN</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_ZN">CORE_ZN</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_ZN">CORE_ZN</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_ZN">CORE_ZN</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.03.13 17:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">International Falls Intl Ap MN USA TMY3 WMO#=727470</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       48.57</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      359.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.256173</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.376332</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.290452</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.243189</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.321908</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.256173</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.376332</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.290452</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.243189</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.321908</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.256173</td>
    <td align="right">     5054.14</td>
    <td align="right">    0.777474</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.376332</td>
    <td align="right">     6609.53</td>
    <td align="right">    0.800523</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.290452</td>
    <td align="right">     4808.02</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.243189</td>
    <td align="right">     4606.53</td>
    <td align="right">    0.794293</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.321908</td>
    <td align="right">     5328.72</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">    0.256173</td>
    <td align="right">     5054.14</td>
    <td align="right">     5054.14</td>
    <td align="right">       40.00</td>
    <td align="right">     5568.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">    0.376332</td>
    <td align="right">     6609.53</td>
    <td align="right">     6609.53</td>
    <td align="right">       40.00</td>
    <td align="right">     7506.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">    0.290452</td>
    <td align="right">     4808.02</td>
    <td align="right">     4808.02</td>
    <td align="right">       40.00</td>
    <td align="right">     4506.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">    0.243189</td>
    <td align="right">     4606.53</td>
    <td align="right">     4606.53</td>
    <td align="right">       40.00</td>
    <td align="right">     7409.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">    0.321908</td>
    <td align="right">     5328.72</td>
    <td align="right">     5328.72</td>
    <td align="right">       40.00</td>
    <td align="right">     4529.53</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.256173</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.376332</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.290452</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.243189</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.321908</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.256173</td>
    <td align="right">     5054.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.376332</td>
    <td align="right">     6609.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.290452</td>
    <td align="right">     4808.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.243189</td>
    <td align="right">     4606.53</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.321908</td>
    <td align="right">     5328.72</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     5568.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     7506.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4506.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     7409.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4529.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000486</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -32.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.40</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.10</td>
    <td align="right">       12.40</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.70</td>
    <td align="right">      200.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.290</td>
    <td align="right">       0.303</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.40_SHGC_0.45</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       2.262</td>
    <td align="right">       0.469</td>
    <td align="right">       0.657</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5054.14</td>
    <td align="right">     3929.46</td>
    <td align="right">     1124.68</td>
    <td align="right">        0.78</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6609.53</td>
    <td align="right">     5291.08</td>
    <td align="right">     1318.45</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4808.02</td>
    <td align="right">     3849.56</td>
    <td align="right">      958.45</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4606.53</td>
    <td align="right">     3658.94</td>
    <td align="right">      947.59</td>
    <td align="right">        0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5328.72</td>
    <td align="right">     4266.47</td>
    <td align="right">     1062.25</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4852.9</td>
    <td align="right">3.40</td>
    <td align="right">11.61</td>
    <td align="right">12.16</td>
    <td align="right">11.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6314.4</td>
    <td align="right">3.33</td>
    <td align="right">11.36</td>
    <td align="right">11.89</td>
    <td align="right">11.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4580.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4415.6</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">12.07</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5076.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5258.4</td>
    <td align="right">      2911.8</td>
    <td align="right">7.40</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6908.6</td>
    <td align="right">      3839.8</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5038.5</td>
    <td align="right">      2806.1</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4800.2</td>
    <td align="right">      2661.4</td>
    <td align="right">7.42</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5584.1</td>
    <td align="right">      3110.0</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5054.14</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5568.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6609.53</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7506.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4808.02</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4506.24</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4606.53</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7409.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5328.72</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4529.53</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.26</td>
    <td align="right">      286.94</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.02</td>
    <td align="right">Fan Energy</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.38</td>
    <td align="right">      421.53</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.75</td>
    <td align="right">Fan Energy</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.29</td>
    <td align="right">      325.34</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">Fan Energy</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.24</td>
    <td align="right">      272.40</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.06</td>
    <td align="right">Fan Energy</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.32</td>
    <td align="right">      360.57</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.85</td>
    <td align="right">Fan Energy</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     2788.07</td>
    <td align="right">     3345.68</td>
    <td align="right">       22.36</td>
    <td align="right">       0.213</td>
    <td align="right">       0.256</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00922</td>
    <td align="right">       29.19</td>
    <td align="right">     0.01270</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     4095.62</td>
    <td align="right">     4914.74</td>
    <td align="right">       43.32</td>
    <td align="right">       0.314</td>
    <td align="right">       0.376</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00891</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01270</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     3161.25</td>
    <td align="right">     3793.50</td>
    <td align="right">       56.37</td>
    <td align="right">       0.242</td>
    <td align="right">       0.290</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00882</td>
    <td align="right">       24.33</td>
    <td align="right">     0.01270</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2646.72</td>
    <td align="right">     3176.07</td>
    <td align="right">       28.00</td>
    <td align="right">       0.203</td>
    <td align="right">       0.243</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00913</td>
    <td align="right">       29.48</td>
    <td align="right">     0.01270</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3503.57</td>
    <td align="right">     4204.28</td>
    <td align="right">       62.47</td>
    <td align="right">       0.268</td>
    <td align="right">       0.322</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00879</td>
    <td align="right">       27.54</td>
    <td align="right">     0.01270</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1299.64</td>
    <td align="right">     1559.57</td>
    <td align="right">       10.42</td>
    <td align="right">       0.058</td>
    <td align="right">       0.070</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00018</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3762.99</td>
    <td align="right">     4515.59</td>
    <td align="right">       39.80</td>
    <td align="right">       0.169</td>
    <td align="right">       0.203</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00766</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00018</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2277.51</td>
    <td align="right">     2733.01</td>
    <td align="right">       40.61</td>
    <td align="right">       0.102</td>
    <td align="right">       0.123</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00763</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00018</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     3681.21</td>
    <td align="right">     4417.46</td>
    <td align="right">       38.94</td>
    <td align="right">       0.166</td>
    <td align="right">       0.199</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00766</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00018</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2297.21</td>
    <td align="right">     2756.65</td>
    <td align="right">       40.96</td>
    <td align="right">       0.103</td>
    <td align="right">       0.124</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00764</td>
    <td align="right">      -32.70</td>
    <td align="right">     0.00018</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2562</td>
    <td align="right">      0.2562</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.3763</td>
    <td align="right">      0.3763</td>
    <td align="right">      0.3763</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.2905</td>
    <td align="right">      0.2905</td>
    <td align="right">      0.2905</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.2432</td>
    <td align="right">      0.2432</td>
    <td align="right">      0.2432</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.3219</td>
    <td align="right">      0.3219</td>
    <td align="right">      0.3219</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5054.135</td>
    <td align="right">    3929.457</td>
    <td align="right">    0.256173</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">     5032.74</td>
    <td align="right">     3986.68</td>
    <td align="right">    0.256173</td>
    <td align="right">       26.17</td>
    <td align="right">       17.98</td>
    <td align="right">  0.01009858</td>
    <td align="right">       12.80</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.19</td>
    <td align="right">  0.01270324</td>
    <td align="right">       20.84</td>
    <td align="right">     25.2244</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00921993</td>
    <td align="right">     47.8235</td>
    <td align="right">     3345.68</td>
    <td align="right">        0.00</td>
    <td align="right">     5050.96</td>
    <td align="right">     3861.87</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5054.135</td>
    <td align="right">    5054.135</td>
    <td align="right">    0.256173</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">     5054.14</td>
    <td align="right">     5054.14</td>
    <td align="right">    0.256173</td>
    <td align="right">      -28.45</td>
    <td align="right">      -28.45</td>
    <td align="right">  0.00080128</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     25.2244</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.2257</td>
    <td align="right">     1559.57</td>
    <td align="right">        0.00</td>
    <td align="right">     5060.26</td>
    <td align="right">     5060.26</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5568.654</td>
    <td align="right">    5568.654</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">     5568.65</td>
    <td align="right">     5568.65</td>
    <td align="right">    0.076852</td>
    <td align="right">      -28.45</td>
    <td align="right">      -28.45</td>
    <td align="right">  0.00080128</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     84.0813</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.2257</td>
    <td align="right">     1559.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    6609.531</td>
    <td align="right">    5291.082</td>
    <td align="right">    0.376332</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">     6726.81</td>
    <td align="right">     5833.25</td>
    <td align="right">    0.376332</td>
    <td align="right">       25.63</td>
    <td align="right">       17.24</td>
    <td align="right">  0.00940039</td>
    <td align="right">       12.80</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.00</td>
    <td align="right">  0.01270324</td>
    <td align="right">       21.07</td>
    <td align="right">     13.0164</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00890615</td>
    <td align="right">     46.2209</td>
    <td align="right">     4914.74</td>
    <td align="right">        0.00</td>
    <td align="right">     6605.37</td>
    <td align="right">     5195.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    6609.531</td>
    <td align="right">    6609.531</td>
    <td align="right">    0.376332</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6609.53</td>
    <td align="right">     6609.53</td>
    <td align="right">    0.376332</td>
    <td align="right">        8.13</td>
    <td align="right">        6.81</td>
    <td align="right">  0.00586060</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     13.0164</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00766456</td>
    <td align="right">     47.1897</td>
    <td align="right">     4515.59</td>
    <td align="right">        0.00</td>
    <td align="right">     6617.54</td>
    <td align="right">     6617.54</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    7506.125</td>
    <td align="right">    7506.125</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7506.13</td>
    <td align="right">     4233.27</td>
    <td align="right">    0.112899</td>
    <td align="right">        8.13</td>
    <td align="right">        6.81</td>
    <td align="right">  0.00586060</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     43.3878</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00766456</td>
    <td align="right">     47.1897</td>
    <td align="right">     4515.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4808.017</td>
    <td align="right">    3849.564</td>
    <td align="right">    0.290452</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">     4797.52</td>
    <td align="right">     4258.74</td>
    <td align="right">    0.290452</td>
    <td align="right">       24.88</td>
    <td align="right">       16.83</td>
    <td align="right">  0.00920604</td>
    <td align="right">       12.80</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.33</td>
    <td align="right">  0.01270325</td>
    <td align="right">       19.39</td>
    <td align="right">     10.0045</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00881727</td>
    <td align="right">     45.7635</td>
    <td align="right">     3793.50</td>
    <td align="right">        0.00</td>
    <td align="right">     4804.99</td>
    <td align="right">     3779.61</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4808.017</td>
    <td align="right">    4808.017</td>
    <td align="right">    0.290452</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4808.02</td>
    <td align="right">     4808.02</td>
    <td align="right">    0.290452</td>
    <td align="right">        8.39</td>
    <td align="right">        6.94</td>
    <td align="right">  0.00587167</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     10.0045</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00763212</td>
    <td align="right">     46.9926</td>
    <td align="right">     2733.01</td>
    <td align="right">        0.00</td>
    <td align="right">     4813.85</td>
    <td align="right">     4813.85</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    4506.243</td>
    <td align="right">    4506.243</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4506.24</td>
    <td align="right">     3240.81</td>
    <td align="right">    0.087136</td>
    <td align="right">        8.39</td>
    <td align="right">        6.94</td>
    <td align="right">  0.00587167</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     33.3484</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00763212</td>
    <td align="right">     46.9926</td>
    <td align="right">     2733.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    4606.533</td>
    <td align="right">    3658.938</td>
    <td align="right">    0.243189</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">     4622.79</td>
    <td align="right">     3776.48</td>
    <td align="right">    0.243189</td>
    <td align="right">       25.96</td>
    <td align="right">       17.71</td>
    <td align="right">  0.00984660</td>
    <td align="right">       12.80</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.48</td>
    <td align="right">  0.01270325</td>
    <td align="right">       20.92</td>
    <td align="right">     20.1426</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00912606</td>
    <td align="right">     47.3440</td>
    <td align="right">     3176.07</td>
    <td align="right">        0.00</td>
    <td align="right">     4603.64</td>
    <td align="right">     3593.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    4606.533</td>
    <td align="right">    4606.533</td>
    <td align="right">    0.243189</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4606.53</td>
    <td align="right">     4606.53</td>
    <td align="right">    0.243189</td>
    <td align="right">        7.85</td>
    <td align="right">        6.62</td>
    <td align="right">  0.00581516</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     20.1426</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00765743</td>
    <td align="right">     47.1464</td>
    <td align="right">     4417.46</td>
    <td align="right">        0.00</td>
    <td align="right">     4612.12</td>
    <td align="right">     4612.12</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    7409.422</td>
    <td align="right">    7409.422</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7409.42</td>
    <td align="right">     2760.32</td>
    <td align="right">    0.072957</td>
    <td align="right">        7.85</td>
    <td align="right">        6.62</td>
    <td align="right">  0.00581516</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     67.1421</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00765743</td>
    <td align="right">     47.1464</td>
    <td align="right">     4417.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5328.725</td>
    <td align="right">    4266.472</td>
    <td align="right">    0.321908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     5389.64</td>
    <td align="right">     4845.47</td>
    <td align="right">    0.321908</td>
    <td align="right">       25.17</td>
    <td align="right">       16.87</td>
    <td align="right">  0.00913944</td>
    <td align="right">       12.80</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.54</td>
    <td align="right">  0.01270324</td>
    <td align="right">       20.35</td>
    <td align="right">      9.0269</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00878582</td>
    <td align="right">     45.6028</td>
    <td align="right">     4204.28</td>
    <td align="right">        0.00</td>
    <td align="right">     5325.37</td>
    <td align="right">     4188.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    5328.725</td>
    <td align="right">    5328.725</td>
    <td align="right">    0.321908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5328.72</td>
    <td align="right">     5328.72</td>
    <td align="right">    0.321908</td>
    <td align="right">        8.50</td>
    <td align="right">        7.02</td>
    <td align="right">  0.00588906</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">      9.0269</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00763512</td>
    <td align="right">     47.0109</td>
    <td align="right">     2756.65</td>
    <td align="right">        0.00</td>
    <td align="right">     5335.19</td>
    <td align="right">     5335.19</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    4529.535</td>
    <td align="right">    4529.535</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">INTERNATIONAL FALLS INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     4529.53</td>
    <td align="right">     3579.40</td>
    <td align="right">    0.096572</td>
    <td align="right">        8.50</td>
    <td align="right">        7.02</td>
    <td align="right">  0.00588906</td>
    <td align="right">       40.00</td>
    <td align="right">       20.66</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -32.70</td>
    <td align="right">  0.00018338</td>
    <td align="right">      -32.70</td>
    <td align="right">     30.0897</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00763512</td>
    <td align="right">     47.0109</td>
    <td align="right">     2756.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1803.67</td>
    <td align="right">     3150.83</td>
    <td align="right">     1239.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2395.00</td>
    <td align="right">     3158.50</td>
    <td align="right">     1684.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2532.67</td>
    <td align="right">     3064.67</td>
    <td align="right">     1790.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2538.50</td>
    <td align="right">     3264.00</td>
    <td align="right">     2030.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     2537.83</td>
    <td align="right">     3139.00</td>
    <td align="right">     1886.33</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3131.67</td>
    <td align="right">     3502.33</td>
    <td align="right">     2253.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        7.17</td>
    <td align="right">       10.00</td>
    <td align="right">        7.17</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      269.67</td>
    <td align="right">        0.67</td>
    <td align="right">       95.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      268.00</td>
    <td align="right">        1.00</td>
    <td align="right">       30.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      319.17</td>
    <td align="right">        0.33</td>
    <td align="right">       61.67</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      262.50</td>
    <td align="right">        4.67</td>
    <td align="right">       29.67</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      556.67</td>
    <td align="right">       15.83</td>
    <td align="right">      122.83</td>
    <td align="right">       10.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.365</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.365</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.00</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_ZN></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.96</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.29</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.75</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.80</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.15</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.44</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.86</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.57</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.59</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.17</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.16</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.41</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.96</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.13</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.94</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.83</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.92</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.59</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.02</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.70</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.62</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.01</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.53</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.69</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.29</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.45</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.13</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.70</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.92</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.37</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.36</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.81</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.76</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.21</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.74</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.55</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.77</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.24</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.31</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.02</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.27</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.92</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.74</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.89</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.20</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.02</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.26</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.35</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.98</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.54</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.25</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.42</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.87</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.19</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.01</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.89</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.54</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.94</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.45</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.47</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.89</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.02</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.41</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.10</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.76</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.89</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.28</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.35</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.03</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.40</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.94</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.10</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::ATTIC></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -10.5</td>
    <td align="right">       -11.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.5</td>
    <td align="right">        -6.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.79</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.77</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.58</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.22</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.25</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.29</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.42</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.3</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -15.0</td>
    <td align="right">       -14.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.00</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.22</td>
    <td align="right">       19.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_ZN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.362</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.363</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.364</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.365</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.367</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.361</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       5.127</td>
    <td align="right">       0.370</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.284</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.284</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.271</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.251</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.242</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.368</td>
    <td align="right">       0.255</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.283</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.285</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.265</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.242</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.285</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.073</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.361</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.362</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.363</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.048</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.369</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.364</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.065</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.365</td>
    <td align="right">       0.050</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.360</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       3.886</td>
    <td align="right">       0.370</td>
    <td align="right">       0.065</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.361</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.362</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.363</td>
    <td align="right">       0.059</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     374.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.046</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.369</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.364</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     357.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.365</td>
    <td align="right">       0.073</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     340.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.062</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    4284.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.366</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     323.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.360</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     391.000</td>
    <td align="right">       2.305</td>
    <td align="right">       0.370</td>
    <td align="right">       0.073</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::ATTIC></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR []</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_ZN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254463E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.616867E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205609E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.405235E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227688E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.252455E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140718E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  289064.092</td>
    <td align="right">       0.000</td>
    <td align="right">0.584227E+08</td>
    <td align="right">0.153330E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.624154E+09</td>
    <td align="right"> 4767840.414</td>
    <td align="right">       0.000</td>
    <td align="right"> 1760075.819</td>
    <td align="right">  706796.285</td>
    <td align="right">  531411.317</td>
    <td align="right">0.414157E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543203E+08</td>
    <td align="right">0.149971E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4613954.512</td>
    <td align="right">0.111958E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.441978E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134530E+08</td>
    <td align="right">0.163087E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3823864.914</td>
    <td align="right">0.123886E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.198898E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200979E+08</td>
    <td align="right">0.119251E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4608485.850</td>
    <td align="right">0.120767E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.349450E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156190E+09</td>
    <td align="right"> 1536462.637</td>
    <td align="right">       0.000</td>
    <td align="right"> 4454761.482</td>
    <td align="right">  101570.040</td>
    <td align="right">       0.000</td>
    <td align="right">0.875456E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143251E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  613953.908</td>
    <td align="right">       0.000</td>
    <td align="right"> 3303485.026</td>
    <td align="right">0.270832E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190274E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16927.840</td>
    <td align="right">       0.000</td>
    <td align="right">0.819132E+08</td>
    <td align="right">0.192953E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234036E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.460998E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148286E+11</td>
    <td align="right">0.438613E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.201811E+08</td>
    <td align="right">0.364695E+08</td>
    <td align="right">0.187973E+10</td>
    <td align="right">0.272340E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134530E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254463E+10</td>
    <td align="right">0.163087E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4613954.512</td>
    <td align="right">0.123886E+08</td>
    <td align="right">0.616867E+09</td>
    <td align="right">0.875456E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.638877E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.149</td>
    <td align="right">       0.000</td>
    <td align="right">0.143887E+10</td>
    <td align="right"> 2749661.673</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.531692E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  308352.552</td>
    <td align="right">       0.000</td>
    <td align="right">0.977672E+09</td>
    <td align="right">0.823785E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.660351E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  398835.673</td>
    <td align="right">       0.000</td>
    <td align="right">0.809281E+09</td>
    <td align="right">0.119334E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.487156E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1187852.160</td>
    <td align="right">       0.000</td>
    <td align="right">0.267192E+09</td>
    <td align="right">0.177119E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260282E+09</td>
    <td align="right">0.204211E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1481628.050</td>
    <td align="right"> 1636618.745</td>
    <td align="right">0.508148E+08</td>
    <td align="right">0.173690E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.715589E+08</td>
    <td align="right">0.140394E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3499516.688</td>
    <td align="right"> 9622020.717</td>
    <td align="right">       0.000</td>
    <td align="right">0.178727E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311139E+08</td>
    <td align="right">0.168950E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2765382.230</td>
    <td align="right">0.107709E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.798275E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661234E+08</td>
    <td align="right">0.138367E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3092289.976</td>
    <td align="right">0.101380E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.150916E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229165E+09</td>
    <td align="right"> 7550551.997</td>
    <td align="right">       0.000</td>
    <td align="right"> 3827213.003</td>
    <td align="right">  254885.827</td>
    <td align="right">0.189075E+08</td>
    <td align="right">0.334031E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594213E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1568778.979</td>
    <td align="right">       0.000</td>
    <td align="right">0.184774E+09</td>
    <td align="right">0.151451E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.549631E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  433523.726</td>
    <td align="right">       0.000</td>
    <td align="right">0.519002E+09</td>
    <td align="right">0.132432E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389820E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.142283E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450998E+10</td>
    <td align="right">0.475682E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.185634E+08</td>
    <td align="right">0.324224E+08</td>
    <td align="right">0.568935E+10</td>
    <td align="right">0.158266E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311139E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660351E+09</td>
    <td align="right">0.168950E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3827213.003</td>
    <td align="right">0.107709E+08</td>
    <td align="right">0.143887E+10</td>
    <td align="right">0.334031E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.799043E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.118276E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.257187E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.701669E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.559061E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.406800E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343485E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1085212.724</td>
    <td align="right">       0.000</td>
    <td align="right">0.782918E+08</td>
    <td align="right">0.169213E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137910E+09</td>
    <td align="right">0.131926E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1966788.478</td>
    <td align="right">  923582.424</td>
    <td align="right"> 3117510.104</td>
    <td align="right">0.174552E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126163E+08</td>
    <td align="right">0.978357E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3873786.210</td>
    <td align="right"> 7357312.085</td>
    <td align="right">       0.000</td>
    <td align="right">0.129869E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 3725376.295</td>
    <td align="right">0.126493E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2682880.740</td>
    <td align="right"> 8435013.611</td>
    <td align="right">       0.000</td>
    <td align="right">0.462774E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110569E+08</td>
    <td align="right">0.927471E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2364024.710</td>
    <td align="right"> 8616218.886</td>
    <td align="right">       0.000</td>
    <td align="right">0.105394E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.921849E+08</td>
    <td align="right"> 4658128.087</td>
    <td align="right">       0.000</td>
    <td align="right"> 2495964.255</td>
    <td align="right">  233964.691</td>
    <td align="right">       0.000</td>
    <td align="right">0.277660E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461933E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  380060.122</td>
    <td align="right">       0.000</td>
    <td align="right">0.540089E+08</td>
    <td align="right">0.702615E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.431884E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3384.373</td>
    <td align="right">       0.000</td>
    <td align="right">0.289417E+09</td>
    <td align="right"> 3461710.741</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.814305E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.101811E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247238E+10</td>
    <td align="right">0.334927E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.148521E+08</td>
    <td align="right">0.255661E+08</td>
    <td align="right">0.373416E+10</td>
    <td align="right">0.976689E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 3725376.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.559061E+09</td>
    <td align="right">0.126493E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3873786.210</td>
    <td align="right"> 8616218.886</td>
    <td align="right">0.118276E+10</td>
    <td align="right">0.277660E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.660656E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.206788E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184347E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.143217E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.538195E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107195E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638381E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  119662.705</td>
    <td align="right">       0.000</td>
    <td align="right">0.260525E+09</td>
    <td align="right">0.468370E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343841E+09</td>
    <td align="right">0.137173E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  961208.777</td>
    <td align="right"> 1312956.642</td>
    <td align="right">0.209449E+08</td>
    <td align="right">0.159317E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466816E+08</td>
    <td align="right">0.143473E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3357671.571</td>
    <td align="right">0.116913E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.223783E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108914E+08</td>
    <td align="right">0.171399E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2608913.884</td>
    <td align="right">0.134811E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.102745E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267204E+08</td>
    <td align="right">0.126612E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2793738.567</td>
    <td align="right">0.137051E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.198365E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234026E+09</td>
    <td align="right"> 3955161.422</td>
    <td align="right">       0.000</td>
    <td align="right"> 2081810.517</td>
    <td align="right">  343546.842</td>
    <td align="right">       0.000</td>
    <td align="right">0.396180E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817272E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  109605.100</td>
    <td align="right">       0.000</td>
    <td align="right">0.105151E+09</td>
    <td align="right">0.444873E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.597030E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4052.174</td>
    <td align="right">       0.000</td>
    <td align="right">0.612192E+09</td>
    <td align="right"> 5006940.290</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.983996E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.176205E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360185E+10</td>
    <td align="right">0.459157E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.120367E+08</td>
    <td align="right">0.405341E+08</td>
    <td align="right">0.733287E+10</td>
    <td align="right">0.117672E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108914E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.817272E+09</td>
    <td align="right">0.171399E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3357671.571</td>
    <td align="right">0.137051E+08</td>
    <td align="right">0.206788E+10</td>
    <td align="right">0.396180E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166880E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109548E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252293E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   28541.643</td>
    <td align="right">       0.000</td>
    <td align="right">0.698663E+09</td>
    <td align="right">0.106401E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.414021E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   89394.383</td>
    <td align="right">       0.000</td>
    <td align="right">0.517575E+09</td>
    <td align="right">0.305802E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364836E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  508917.613</td>
    <td align="right">       0.000</td>
    <td align="right">0.130249E+09</td>
    <td align="right">0.807289E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170856E+09</td>
    <td align="right">0.120800E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1034677.845</td>
    <td align="right">  788001.831</td>
    <td align="right">0.114007E+08</td>
    <td align="right">0.130532E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237118E+08</td>
    <td align="right">0.932756E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2350253.349</td>
    <td align="right"> 7380997.003</td>
    <td align="right">       0.000</td>
    <td align="right">0.130978E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 4573883.352</td>
    <td align="right">0.113278E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1710120.738</td>
    <td align="right"> 8615236.145</td>
    <td align="right">       0.000</td>
    <td align="right">0.581099E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102494E+08</td>
    <td align="right">0.857133E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1819718.072</td>
    <td align="right"> 9088489.446</td>
    <td align="right">       0.000</td>
    <td align="right">0.111356E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102036E+09</td>
    <td align="right"> 3206407.208</td>
    <td align="right">       0.000</td>
    <td align="right"> 1819744.691</td>
    <td align="right">  207717.642</td>
    <td align="right">       0.000</td>
    <td align="right">0.270488E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448227E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  400436.539</td>
    <td align="right">       0.000</td>
    <td align="right">0.575102E+08</td>
    <td align="right">0.808558E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390085E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15531.962</td>
    <td align="right">       0.000</td>
    <td align="right">0.323970E+09</td>
    <td align="right">0.108933E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128703E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.970271E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247647E+10</td>
    <td align="right">0.307553E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9777336.837</td>
    <td align="right">0.260804E+08</td>
    <td align="right">0.380512E+10</td>
    <td align="right">0.915162E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 4573883.352</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448227E+09</td>
    <td align="right">0.113278E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2350253.349</td>
    <td align="right"> 9088489.446</td>
    <td align="right">0.109548E+10</td>
    <td align="right">0.270488E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218127E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148014E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109905E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.409407E+09</td>
    <td align="right">0.585658E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300213E+09</td>
    <td align="right">0.649609E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295435E+09</td>
    <td align="right">0.210658E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268577E+09</td>
    <td align="right">0.248757E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308864E+09</td>
    <td align="right">0.258603E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268577E+09</td>
    <td align="right">0.125076E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307064E+09</td>
    <td align="right">0.109947E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.581269E+09</td>
    <td align="right"> 9732962.159</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170949E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920935E+10</td>
    <td align="right">0.925880E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268577E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218127E+10</td>
    <td align="right">0.258603E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.395655E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.264237E+10</td>
    <td align="right">0.508305E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230090E+10</td>
    <td align="right">0.657391E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105753E+10</td>
    <td align="right">0.338265E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.544314E+09</td>
    <td align="right">0.885415E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434009E+09</td>
    <td align="right">0.199340E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394554E+09</td>
    <td align="right">0.244011E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453737E+09</td>
    <td align="right">0.248010E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.412931E+09</td>
    <td align="right">0.123006E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.804286E+09</td>
    <td align="right">0.374007E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156990E+10</td>
    <td align="right">0.766138E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.364897E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182201E+11</td>
    <td align="right">0.993454E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394554E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395655E+10</td>
    <td align="right">0.248010E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233848E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149237E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112758E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466882E+09</td>
    <td align="right">0.166046E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342893E+09</td>
    <td align="right">0.655277E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334968E+09</td>
    <td align="right">0.159999E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304516E+09</td>
    <td align="right">0.185147E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350194E+09</td>
    <td align="right">0.156087E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304516E+09</td>
    <td align="right">0.690317E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.404275E+09</td>
    <td align="right">0.811949E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792477E+09</td>
    <td align="right"> 4106455.876</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204027E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102994E+11</td>
    <td align="right">0.660928E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304516E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233848E+10</td>
    <td align="right">0.185147E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411516E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.278047E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218712E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.802272E+09</td>
    <td align="right">0.259543E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329163E+09</td>
    <td align="right">0.510361E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.280461E+09</td>
    <td align="right">0.162159E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254964E+09</td>
    <td align="right">0.192074E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293209E+09</td>
    <td align="right">0.175811E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254964E+09</td>
    <td align="right">0.605822E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501116E+09</td>
    <td align="right">0.289899E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134294E+10</td>
    <td align="right"> 2267380.501</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.352297E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166648E+11</td>
    <td align="right">0.647384E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254964E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411516E+10</td>
    <td align="right">0.192074E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PSZ-AC:5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238262E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156728E+10</td>
    <td align="right"> 2131296.990</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122238E+10</td>
    <td align="right">0.114627E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.555129E+09</td>
    <td align="right">0.139809E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386220E+09</td>
    <td align="right">0.612161E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.371245E+09</td>
    <td align="right">0.137532E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337966E+09</td>
    <td align="right">0.158583E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388213E+09</td>
    <td align="right">0.150187E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337495E+09</td>
    <td align="right">0.655471E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.437144E+09</td>
    <td align="right">0.109633E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833088E+09</td>
    <td align="right"> 7199169.914</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207876E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108975E+11</td>
    <td align="right">0.600088E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.337495E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238262E+10</td>
    <td align="right">0.158583E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.357480E+10</td>
    <td align="right">0.142657E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325586E+10</td>
    <td align="right">0.794299E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.430060E+10</td>
    <td align="right">0.337688E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282016E+10</td>
    <td align="right">0.264725E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.259181E+10</td>
    <td align="right"> 5661111.093</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365649E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381275E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394382E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255524E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242234E+10</td>
    <td align="right">0.562097E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371225E+10</td>
    <td align="right">0.629545E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.414993E+10</td>
    <td align="right">0.105256E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407960E+11</td>
    <td align="right">0.370674E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242234E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430060E+10</td>
    <td align="right">0.142657E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142907E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">03-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6045.151</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127391E+11</td>
    <td align="right">   13883.570</td>
    <td align="right">06-FEB-09:39</td>
    <td align="right">    2663.001</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5657.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   14211.916</td>
    <td align="right">02-MAR-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5584.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124660E+11</td>
    <td align="right">   12975.489</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    4646.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126071E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">25-MAY-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    3384.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134052E+11</td>
    <td align="right">   13614.813</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5496.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133842E+11</td>
    <td align="right">   12793.742</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4679.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142735E+11</td>
    <td align="right">   13156.342</td>
    <td align="right">08-AUG-15:09</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5037.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   12195.075</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4036.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128420E+11</td>
    <td align="right">   13901.407</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5184.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141713E+11</td>
    <td align="right">   14809.650</td>
    <td align="right">24-NOV-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147374E+11</td>
    <td align="right">   15631.755</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6002.859</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162211E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">    5496.177</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142907E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">03-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6045.151</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127391E+11</td>
    <td align="right">   13883.570</td>
    <td align="right">06-FEB-09:39</td>
    <td align="right">    2663.001</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5657.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   14211.916</td>
    <td align="right">02-MAR-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5584.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124660E+11</td>
    <td align="right">   12975.489</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    4646.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126071E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">25-MAY-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    3384.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134052E+11</td>
    <td align="right">   13614.813</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5496.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133842E+11</td>
    <td align="right">   12793.742</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4679.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142735E+11</td>
    <td align="right">   13156.342</td>
    <td align="right">08-AUG-15:09</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5037.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   12195.075</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4036.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128420E+11</td>
    <td align="right">   13901.407</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5184.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141713E+11</td>
    <td align="right">   14809.650</td>
    <td align="right">24-NOV-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147374E+11</td>
    <td align="right">   15631.755</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6002.859</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162211E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">    5496.177</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_ZN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">       20.76</td>
    <td align="right">        3.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       20.74</td>
    <td align="right">        1.83</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       20.83</td>
    <td align="right">        0.83</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.28</td>
    <td align="right">        1.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       24.43</td>
    <td align="right">        3.17</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.37</td>
    <td align="right">        4.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       24.24</td>
    <td align="right">        1.33</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.33</td>
    <td align="right">       20.79</td>
    <td align="right">        1.33</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.17</td>
    <td align="right">       20.77</td>
    <td align="right">        7.17</td>
    <td align="right">       20.77</td>
    <td align="right">       10.00</td>
    <td align="right">       24.36</td>
    <td align="right">       10.00</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       20.83</td>
    <td align="right">        3.17</td>
    <td align="right">       20.83</td>
    <td align="right">        4.00</td>
    <td align="right">       24.43</td>
    <td align="right">        4.00</td>
    <td align="right">       24.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.83</td>
    <td align="right">       16.44</td>
    <td align="right">       32.67</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.50</td>
    <td align="right">       16.83</td>
    <td align="right">       21.00</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.33</td>
    <td align="right">       18.05</td>
    <td align="right">       12.33</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        1.67</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       29.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       17.97</td>
    <td align="right">        3.67</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.00</td>
    <td align="right">       16.54</td>
    <td align="right">       24.17</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      269.67</td>
    <td align="right">       16.75</td>
    <td align="right">       95.67</td>
    <td align="right">       19.58</td>
    <td align="right">        0.67</td>
    <td align="right">       28.30</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.83</td>
    <td align="right">       20.67</td>
    <td align="right">       32.67</td>
    <td align="right">       20.67</td>
    <td align="right">        0.50</td>
    <td align="right">       29.66</td>
    <td align="right">        0.17</td>
    <td align="right">       24.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_2></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.00</td>
    <td align="right">       15.53</td>
    <td align="right">        9.33</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       56.17</td>
    <td align="right">       15.68</td>
    <td align="right">        5.83</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.50</td>
    <td align="right">       16.60</td>
    <td align="right">        4.33</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       20.67</td>
    <td align="right">        1.33</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       29.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.17</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.33</td>
    <td align="right">       16.22</td>
    <td align="right">        2.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.50</td>
    <td align="right">       15.54</td>
    <td align="right">        7.33</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      268.00</td>
    <td align="right">       15.69</td>
    <td align="right">       30.67</td>
    <td align="right">       19.84</td>
    <td align="right">        1.00</td>
    <td align="right">       27.82</td>
    <td align="right">        0.33</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.00</td>
    <td align="right">       20.68</td>
    <td align="right">        9.33</td>
    <td align="right">       20.68</td>
    <td align="right">        0.67</td>
    <td align="right">       29.67</td>
    <td align="right">        0.33</td>
    <td align="right">       24.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_3></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.83</td>
    <td align="right">       15.91</td>
    <td align="right">       19.67</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.50</td>
    <td align="right">       15.95</td>
    <td align="right">       11.67</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.33</td>
    <td align="right">       16.86</td>
    <td align="right">        8.83</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       20.49</td>
    <td align="right">        2.67</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.17</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.17</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.83</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.00</td>
    <td align="right">       16.79</td>
    <td align="right">        4.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.83</td>
    <td align="right">       15.82</td>
    <td align="right">       13.50</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      319.17</td>
    <td align="right">       16.06</td>
    <td align="right">       61.67</td>
    <td align="right">       19.86</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.33</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.83</td>
    <td align="right">       20.71</td>
    <td align="right">       19.67</td>
    <td align="right">       20.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.17</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_ZN_4></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.33</td>
    <td align="right">       15.55</td>
    <td align="right">        9.33</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.33</td>
    <td align="right">       15.64</td>
    <td align="right">        5.50</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.50</td>
    <td align="right">       16.58</td>
    <td align="right">        4.67</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       20.68</td>
    <td align="right">        1.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.83</td>
    <td align="right">       28.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       29.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.17</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       16.06</td>
    <td align="right">        2.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.83</td>
    <td align="right">       15.50</td>
    <td align="right">        6.83</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      262.50</td>
    <td align="right">       15.67</td>
    <td align="right">       29.67</td>
    <td align="right">       19.84</td>
    <td align="right">        4.67</td>
    <td align="right">       29.59</td>
    <td align="right">        0.83</td>
    <td align="right">       28.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       96.33</td>
    <td align="right">       20.74</td>
    <td align="right">        9.33</td>
    <td align="right">       20.74</td>
    <td align="right">        2.00</td>
    <td align="right">       29.90</td>
    <td align="right">        0.83</td>
    <td align="right">       28.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::ATTIC></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::CORE_ZN></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.94</td>
    <td align="right">      310.33</td>
    <td align="right">       20.91</td>
    <td align="right">      310.33</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       21.07</td>
    <td align="right">      221.00</td>
    <td align="right">       20.94</td>
    <td align="right">      221.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       21.24</td>
    <td align="right">      161.83</td>
    <td align="right">       20.99</td>
    <td align="right">      161.83</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       22.23</td>
    <td align="right">       28.67</td>
    <td align="right">       21.11</td>
    <td align="right">       28.67</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      327.17</td>
    <td align="right">       23.38</td>
    <td align="right">       14.67</td>
    <td align="right">       23.93</td>
    <td align="right">       12.00</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      131.67</td>
    <td align="right">       24.19</td>
    <td align="right">      169.83</td>
    <td align="right">       24.44</td>
    <td align="right">       78.00</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.67</td>
    <td align="right">       24.85</td>
    <td align="right">      240.83</td>
    <td align="right">       24.47</td>
    <td align="right">       51.33</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.67</td>
    <td align="right">       24.94</td>
    <td align="right">      274.83</td>
    <td align="right">       24.39</td>
    <td align="right">       63.67</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      107.67</td>
    <td align="right">       23.86</td>
    <td align="right">       76.17</td>
    <td align="right">       24.49</td>
    <td align="right">        6.67</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.00</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.70</td>
    <td align="right">       57.33</td>
    <td align="right">       21.25</td>
    <td align="right">       57.33</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.99</td>
    <td align="right">      248.17</td>
    <td align="right">       20.94</td>
    <td align="right">      248.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3150.83</td>
    <td align="right">       22.06</td>
    <td align="right">     1803.67</td>
    <td align="right">       22.45</td>
    <td align="right">     1239.00</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.67</td>
    <td align="right">       20.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.94</td>
    <td align="right">      310.33</td>
    <td align="right">       24.49</td>
    <td align="right">      310.33</td>
    <td align="right">       24.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_1></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.25</td>
    <td align="right">      310.83</td>
    <td align="right">       20.07</td>
    <td align="right">      310.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      320.83</td>
    <td align="right">       20.71</td>
    <td align="right">      237.17</td>
    <td align="right">       20.22</td>
    <td align="right">      237.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.67</td>
    <td align="right">       21.07</td>
    <td align="right">      260.83</td>
    <td align="right">       20.53</td>
    <td align="right">      260.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      322.50</td>
    <td align="right">       21.97</td>
    <td align="right">      129.50</td>
    <td align="right">       20.82</td>
    <td align="right">      129.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      280.67</td>
    <td align="right">       22.90</td>
    <td align="right">       60.33</td>
    <td align="right">       23.25</td>
    <td align="right">       21.50</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      137.83</td>
    <td align="right">       23.89</td>
    <td align="right">      169.00</td>
    <td align="right">       24.51</td>
    <td align="right">       43.50</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.83</td>
    <td align="right">       24.39</td>
    <td align="right">      259.17</td>
    <td align="right">       24.51</td>
    <td align="right">       36.17</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.00</td>
    <td align="right">       24.15</td>
    <td align="right">      259.83</td>
    <td align="right">       24.45</td>
    <td align="right">       37.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      179.67</td>
    <td align="right">       23.19</td>
    <td align="right">       91.33</td>
    <td align="right">       24.27</td>
    <td align="right">        6.67</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      319.67</td>
    <td align="right">       21.78</td>
    <td align="right">       92.00</td>
    <td align="right">       21.35</td>
    <td align="right">       76.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      354.83</td>
    <td align="right">       21.26</td>
    <td align="right">      212.67</td>
    <td align="right">       20.58</td>
    <td align="right">      212.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.33</td>
    <td align="right">      312.33</td>
    <td align="right">       20.23</td>
    <td align="right">      312.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3158.50</td>
    <td align="right">       21.61</td>
    <td align="right">     2395.00</td>
    <td align="right">       21.80</td>
    <td align="right">     1684.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.83</td>
    <td align="right">       20.25</td>
    <td align="right">       60.33</td>
    <td align="right">       20.07</td>
    <td align="right">        6.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      388.67</td>
    <td align="right">       24.39</td>
    <td align="right">      312.33</td>
    <td align="right">       24.51</td>
    <td align="right">      312.33</td>
    <td align="right">       25.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_2></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.25</td>
    <td align="right">      357.00</td>
    <td align="right">       20.25</td>
    <td align="right">      357.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.47</td>
    <td align="right">      292.33</td>
    <td align="right">       20.34</td>
    <td align="right">      292.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.91</td>
    <td align="right">      308.83</td>
    <td align="right">       20.52</td>
    <td align="right">      308.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      337.33</td>
    <td align="right">       22.22</td>
    <td align="right">      108.50</td>
    <td align="right">       20.71</td>
    <td align="right">      108.50</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      274.67</td>
    <td align="right">       23.24</td>
    <td align="right">       32.50</td>
    <td align="right">       23.53</td>
    <td align="right">       10.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.50</td>
    <td align="right">       24.10</td>
    <td align="right">      204.00</td>
    <td align="right">       24.41</td>
    <td align="right">       21.83</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.17</td>
    <td align="right">       24.91</td>
    <td align="right">      285.00</td>
    <td align="right">       24.43</td>
    <td align="right">       14.33</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.17</td>
    <td align="right">       24.09</td>
    <td align="right">      243.00</td>
    <td align="right">       24.41</td>
    <td align="right">       13.00</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      184.17</td>
    <td align="right">       23.54</td>
    <td align="right">       38.50</td>
    <td align="right">       24.31</td>
    <td align="right">        1.50</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.67</td>
    <td align="right">       22.05</td>
    <td align="right">       70.00</td>
    <td align="right">       20.77</td>
    <td align="right">       70.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.03</td>
    <td align="right">      253.00</td>
    <td align="right">       20.57</td>
    <td align="right">      253.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.34</td>
    <td align="right">      340.00</td>
    <td align="right">       20.34</td>
    <td align="right">      340.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3064.67</td>
    <td align="right">       21.53</td>
    <td align="right">     2532.67</td>
    <td align="right">       21.68</td>
    <td align="right">     1790.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       20.25</td>
    <td align="right">       32.50</td>
    <td align="right">       20.25</td>
    <td align="right">        1.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.91</td>
    <td align="right">      357.00</td>
    <td align="right">       24.43</td>
    <td align="right">      357.00</td>
    <td align="right">       25.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_3></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.20</td>
    <td align="right">      357.00</td>
    <td align="right">       20.20</td>
    <td align="right">      357.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.37</td>
    <td align="right">      319.33</td>
    <td align="right">       20.36</td>
    <td align="right">      319.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.62</td>
    <td align="right">      367.17</td>
    <td align="right">       20.56</td>
    <td align="right">      367.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       21.54</td>
    <td align="right">      183.50</td>
    <td align="right">       20.81</td>
    <td align="right">      183.50</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      313.83</td>
    <td align="right">       22.95</td>
    <td align="right">       31.17</td>
    <td align="right">       22.43</td>
    <td align="right">       20.83</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      121.00</td>
    <td align="right">       23.97</td>
    <td align="right">      141.17</td>
    <td align="right">       24.59</td>
    <td align="right">       28.17</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.67</td>
    <td align="right">       24.60</td>
    <td align="right">      209.50</td>
    <td align="right">       24.59</td>
    <td align="right">       19.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.00</td>
    <td align="right">       24.04</td>
    <td align="right">      194.17</td>
    <td align="right">       24.46</td>
    <td align="right">       19.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      250.50</td>
    <td align="right">       23.46</td>
    <td align="right">       25.00</td>
    <td align="right">       24.27</td>
    <td align="right">        3.83</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      357.00</td>
    <td align="right">       21.68</td>
    <td align="right">       90.00</td>
    <td align="right">       20.78</td>
    <td align="right">       90.00</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       20.85</td>
    <td align="right">      280.50</td>
    <td align="right">       20.58</td>
    <td align="right">      280.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.31</td>
    <td align="right">      340.00</td>
    <td align="right">       20.31</td>
    <td align="right">      340.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3264.00</td>
    <td align="right">       21.45</td>
    <td align="right">     2538.50</td>
    <td align="right">       21.39</td>
    <td align="right">     2030.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.67</td>
    <td align="right">       20.20</td>
    <td align="right">       25.00</td>
    <td align="right">       20.20</td>
    <td align="right">        3.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       24.60</td>
    <td align="right">      367.17</td>
    <td align="right">       24.59</td>
    <td align="right">      367.17</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::PERIMETER_ZN_4></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       20.27</td>
    <td align="right">      354.33</td>
    <td align="right">       20.26</td>
    <td align="right">      354.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.59</td>
    <td align="right">      288.50</td>
    <td align="right">       20.39</td>
    <td align="right">      288.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      389.50</td>
    <td align="right">       21.00</td>
    <td align="right">      303.83</td>
    <td align="right">       20.62</td>
    <td align="right">      303.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      310.67</td>
    <td align="right">       22.01</td>
    <td align="right">      139.50</td>
    <td align="right">       21.10</td>
    <td align="right">      133.83</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.33</td>
    <td align="right">       23.33</td>
    <td align="right">       80.17</td>
    <td align="right">       25.01</td>
    <td align="right">       22.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.67</td>
    <td align="right">       24.82</td>
    <td align="right">      187.67</td>
    <td align="right">       25.27</td>
    <td align="right">       42.17</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.67</td>
    <td align="right">       26.67</td>
    <td align="right">      231.50</td>
    <td align="right">       25.19</td>
    <td align="right">       47.83</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.00</td>
    <td align="right">       25.08</td>
    <td align="right">      217.83</td>
    <td align="right">       24.95</td>
    <td align="right">       29.67</td>
    <td align="right">       27.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      193.83</td>
    <td align="right">       23.63</td>
    <td align="right">       72.50</td>
    <td align="right">       24.95</td>
    <td align="right">        3.17</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.33</td>
    <td align="right">       22.08</td>
    <td align="right">       72.83</td>
    <td align="right">       20.88</td>
    <td align="right">       71.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.07</td>
    <td align="right">      250.00</td>
    <td align="right">       20.59</td>
    <td align="right">      250.00</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.35</td>
    <td align="right">      339.17</td>
    <td align="right">       20.34</td>
    <td align="right">      339.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3139.00</td>
    <td align="right">       21.76</td>
    <td align="right">     2537.83</td>
    <td align="right">       21.93</td>
    <td align="right">     1886.33</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       65.67</td>
    <td align="right">       20.27</td>
    <td align="right">       72.50</td>
    <td align="right">       20.26</td>
    <td align="right">        3.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.50</td>
    <td align="right">       26.67</td>
    <td align="right">      354.33</td>
    <td align="right">       25.27</td>
    <td align="right">      354.33</td>
    <td align="right">       27.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMFORTREPORT-SIMPLE55::ATTIC></a>
<p>Report:<b> COMFORT REPORT - SIMPLE 55</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMFORT REPORT - SIMPLE 55_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.684912E+09</td>
    <td align="right">     2798.24</td>
    <td align="right">10-JAN-08:62</td>
    <td align="right">       -21.0</td>
    <td align="right">       -21.3</td>
    <td align="right">0.248241E+09</td>
    <td align="right">      340.97</td>
    <td align="right">23-JAN-08:09</td>
    <td align="right">       -22.2</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.662081E+09</td>
    <td align="right">     2925.12</td>
    <td align="right">15-FEB-08:03</td>
    <td align="right">       -22.6</td>
    <td align="right">       -23.0</td>
    <td align="right">0.227633E+09</td>
    <td align="right">      397.21</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.942024E+09</td>
    <td align="right">     1613.48</td>
    <td align="right">17-MAR-13:10</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.5</td>
    <td align="right">0.278809E+09</td>
    <td align="right">      420.94</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745642E+09</td>
    <td align="right">     1617.99</td>
    <td align="right">04-APR-15:53</td>
    <td align="right">        -3.9</td>
    <td align="right">        -6.9</td>
    <td align="right">0.270267E+09</td>
    <td align="right">      450.65</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">       18.05</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770231E+09</td>
    <td align="right">     1561.78</td>
    <td align="right">18-MAY-15:10</td>
    <td align="right">       28.83</td>
    <td align="right">       16.53</td>
    <td align="right">0.333697E+09</td>
    <td align="right">      450.65</td>
    <td align="right">10-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150757E+10</td>
    <td align="right">     4464.95</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">       17.80</td>
    <td align="right">       16.76</td>
    <td align="right">0.346333E+09</td>
    <td align="right">      450.67</td>
    <td align="right">19-JUN-07:10</td>
    <td align="right">       18.30</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166371E+10</td>
    <td align="right">     4034.28</td>
    <td align="right">10-JUL-05:03</td>
    <td align="right">        9.68</td>
    <td align="right">        9.15</td>
    <td align="right">0.315622E+09</td>
    <td align="right">      450.65</td>
    <td align="right">10-JUL-07:10</td>
    <td align="right">       15.37</td>
    <td align="right">       13.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183849E+10</td>
    <td align="right">     4041.79</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">       13.80</td>
    <td align="right">       12.30</td>
    <td align="right">0.362611E+09</td>
    <td align="right">      450.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       17.12</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140134E+10</td>
    <td align="right">     4601.60</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">       12.62</td>
    <td align="right">       10.51</td>
    <td align="right">0.313965E+09</td>
    <td align="right">      450.65</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.914872E+09</td>
    <td align="right">     1648.85</td>
    <td align="right">25-OCT-06:03</td>
    <td align="right">        -4.2</td>
    <td align="right">        -4.4</td>
    <td align="right">0.298761E+09</td>
    <td align="right">      450.65</td>
    <td align="right">19-OCT-09:30</td>
    <td align="right">       12.50</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.902277E+09</td>
    <td align="right">     1864.04</td>
    <td align="right">10-NOV-07:03</td>
    <td align="right">        -8.4</td>
    <td align="right">        -9.4</td>
    <td align="right">0.269747E+09</td>
    <td align="right">      450.64</td>
    <td align="right">01-NOV-12:50</td>
    <td align="right">       17.70</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.729494E+09</td>
    <td align="right">     2901.58</td>
    <td align="right">11-DEC-08:43</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.3</td>
    <td align="right">0.236903E+09</td>
    <td align="right">      356.54</td>
    <td align="right">28-DEC-15:30</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127626E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.350259E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662081E+09</td>
    <td align="right">     1561.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.3</td>
    <td align="right">0.227633E+09</td>
    <td align="right">      340.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.2</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183849E+10</td>
    <td align="right">     4601.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.83</td>
    <td align="right">       16.76</td>
    <td align="right">0.362611E+09</td>
    <td align="right">      450.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273674E+09</td>
    <td align="right">     2181.18</td>
    <td align="right">26-JAN-10:02</td>
    <td align="right">       -27.1</td>
    <td align="right">       -27.2</td>
    <td align="right">0.186580E+09</td>
    <td align="right">      315.55</td>
    <td align="right">27-JAN-14:39</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.358152E+09</td>
    <td align="right">     3008.03</td>
    <td align="right">28-FEB-13:10</td>
    <td align="right">        2.48</td>
    <td align="right">        -0.8</td>
    <td align="right">0.177278E+09</td>
    <td align="right">      341.62</td>
    <td align="right">27-FEB-15:20</td>
    <td align="right">        -7.8</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450793E+09</td>
    <td align="right">     2623.15</td>
    <td align="right">31-MAR-14:20</td>
    <td align="right">        8.30</td>
    <td align="right">        2.93</td>
    <td align="right">0.218051E+09</td>
    <td align="right">      341.62</td>
    <td align="right">24-MAR-14:20</td>
    <td align="right">        2.43</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.572243E+09</td>
    <td align="right">     3001.77</td>
    <td align="right">12-APR-13:30</td>
    <td align="right">       17.25</td>
    <td align="right">        7.22</td>
    <td align="right">0.206485E+09</td>
    <td align="right">      341.63</td>
    <td align="right">18-APR-09:09</td>
    <td align="right">       17.88</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.787174E+09</td>
    <td align="right">     3148.80</td>
    <td align="right">18-MAY-13:30</td>
    <td align="right">       28.35</td>
    <td align="right">       16.73</td>
    <td align="right">0.248685E+09</td>
    <td align="right">      341.65</td>
    <td align="right">10-MAY-09:50</td>
    <td align="right">       18.62</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142078E+10</td>
    <td align="right">     4139.42</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">       22.30</td>
    <td align="right">       19.60</td>
    <td align="right">0.261618E+09</td>
    <td align="right">      342.21</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       31.70</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169189E+10</td>
    <td align="right">     4971.20</td>
    <td align="right">03-JUL-05:03</td>
    <td align="right">       17.98</td>
    <td align="right">       16.77</td>
    <td align="right">0.239274E+09</td>
    <td align="right">      341.63</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">       18.98</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178809E+10</td>
    <td align="right">     5585.23</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       15.92</td>
    <td align="right">       13.39</td>
    <td align="right">0.274211E+09</td>
    <td align="right">      341.63</td>
    <td align="right">30-AUG-07:10</td>
    <td align="right">       18.68</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125915E+10</td>
    <td align="right">     5493.47</td>
    <td align="right">01-SEP-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       18.02</td>
    <td align="right">0.232820E+09</td>
    <td align="right">      347.76</td>
    <td align="right">01-SEP-13:39</td>
    <td align="right">       25.20</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.672241E+09</td>
    <td align="right">     4344.36</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.59</td>
    <td align="right">0.213991E+09</td>
    <td align="right">      341.62</td>
    <td align="right">25-OCT-10:50</td>
    <td align="right">        7.05</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.384719E+09</td>
    <td align="right">     2768.33</td>
    <td align="right">17-NOV-13:30</td>
    <td align="right">       10.30</td>
    <td align="right">        3.30</td>
    <td align="right">0.204190E+09</td>
    <td align="right">      341.62</td>
    <td align="right">14-NOV-15:09</td>
    <td align="right">       10.73</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147216E+09</td>
    <td align="right">     2052.88</td>
    <td align="right">20-DEC-13:10</td>
    <td align="right">       -21.3</td>
    <td align="right">       -21.8</td>
    <td align="right">0.177465E+09</td>
    <td align="right">      302.06</td>
    <td align="right">28-DEC-11:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.980613E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264065E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147216E+09</td>
    <td align="right">     2052.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -27.1</td>
    <td align="right">       -27.2</td>
    <td align="right">0.177278E+09</td>
    <td align="right">      302.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178809E+10</td>
    <td align="right">     5585.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.35</td>
    <td align="right">       19.60</td>
    <td align="right">0.274211E+09</td>
    <td align="right">      347.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9207737.94</td>
    <td align="right">     1131.69</td>
    <td align="right">26-JAN-10:32</td>
    <td align="right">       -24.8</td>
    <td align="right">       -25.0</td>
    <td align="right">0.110443E+09</td>
    <td align="right">      153.32</td>
    <td align="right">26-JAN-08:09</td>
    <td align="right">       -32.1</td>
    <td align="right">       -32.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71386153.04</td>
    <td align="right">     1068.39</td>
    <td align="right">14-FEB-10:52</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
    <td align="right">0.101307E+09</td>
    <td align="right">      175.87</td>
    <td align="right">28-FEB-16:19</td>
    <td align="right">        5.93</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191097E+09</td>
    <td align="right">      930.12</td>
    <td align="right">15-MAR-09:32</td>
    <td align="right">       -18.5</td>
    <td align="right">       -19.1</td>
    <td align="right">0.127184E+09</td>
    <td align="right">      200.56</td>
    <td align="right">31-MAR-10:39</td>
    <td align="right">        3.17</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320495E+09</td>
    <td align="right">     1537.00</td>
    <td align="right">18-APR-09:35</td>
    <td align="right">       18.13</td>
    <td align="right">       11.04</td>
    <td align="right">0.126564E+09</td>
    <td align="right">      202.67</td>
    <td align="right">06-APR-10:30</td>
    <td align="right">        2.75</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548163E+09</td>
    <td align="right">     2042.26</td>
    <td align="right">18-MAY-09:12</td>
    <td align="right">       24.33</td>
    <td align="right">       15.90</td>
    <td align="right">0.151666E+09</td>
    <td align="right">      202.66</td>
    <td align="right">15-MAY-07:00</td>
    <td align="right">       10.90</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116983E+10</td>
    <td align="right">     2977.70</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">       22.30</td>
    <td align="right">       19.60</td>
    <td align="right">0.155884E+09</td>
    <td align="right">      202.66</td>
    <td align="right">05-JUN-07:30</td>
    <td align="right">       15.85</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132935E+10</td>
    <td align="right">     3183.04</td>
    <td align="right">24-JUL-08:45</td>
    <td align="right">       24.13</td>
    <td align="right">       19.09</td>
    <td align="right">0.142074E+09</td>
    <td align="right">      202.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">       18.98</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108490E+10</td>
    <td align="right">     2836.36</td>
    <td align="right">09-AUG-05:03</td>
    <td align="right">       18.40</td>
    <td align="right">       17.29</td>
    <td align="right">0.162993E+09</td>
    <td align="right">      202.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       17.12</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.651503E+09</td>
    <td align="right">     2664.14</td>
    <td align="right">01-SEP-09:13</td>
    <td align="right">       20.57</td>
    <td align="right">       17.75</td>
    <td align="right">0.140095E+09</td>
    <td align="right">      202.66</td>
    <td align="right">05-SEP-07:10</td>
    <td align="right">        8.77</td>
    <td align="right">        7.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238324E+09</td>
    <td align="right">     1098.89</td>
    <td align="right">19-OCT-09:42</td>
    <td align="right">       13.43</td>
    <td align="right">        9.68</td>
    <td align="right">0.128606E+09</td>
    <td align="right">      202.66</td>
    <td align="right">26-OCT-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140845E+09</td>
    <td align="right">      624.83</td>
    <td align="right">28-NOV-16:53</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.2</td>
    <td align="right">0.117114E+09</td>
    <td align="right">      202.66</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">       17.80</td>
    <td align="right">       13.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 16226036.27</td>
    <td align="right">      577.18</td>
    <td align="right">07-DEC-15:25</td>
    <td align="right">        -8.4</td>
    <td align="right">        -8.5</td>
    <td align="right">0.105316E+09</td>
    <td align="right">      153.32</td>
    <td align="right">29-DEC-08:09</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.577133E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156925E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9207737.94</td>
    <td align="right">      577.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.8</td>
    <td align="right">       -25.0</td>
    <td align="right">0.101307E+09</td>
    <td align="right">      153.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.1</td>
    <td align="right">       -32.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132935E+10</td>
    <td align="right">     3183.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.33</td>
    <td align="right">       19.60</td>
    <td align="right">0.162993E+09</td>
    <td align="right">      202.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.98</td>
    <td align="right">       17.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7440201.92</td>
    <td align="right">     1260.98</td>
    <td align="right">20-JAN-16:53</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.3</td>
    <td align="right">0.186016E+09</td>
    <td align="right">      258.47</td>
    <td align="right">26-JAN-08:09</td>
    <td align="right">       -32.1</td>
    <td align="right">       -32.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53704029.19</td>
    <td align="right">     1128.10</td>
    <td align="right">03-FEB-13:45</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.9</td>
    <td align="right">0.168835E+09</td>
    <td align="right">      265.12</td>
    <td align="right">21-FEB-15:20</td>
    <td align="right">        5.73</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167459E+09</td>
    <td align="right">     1306.01</td>
    <td align="right">16-MAR-13:23</td>
    <td align="right">        -8.1</td>
    <td align="right">        -9.1</td>
    <td align="right">0.205997E+09</td>
    <td align="right">      294.96</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291439E+09</td>
    <td align="right">     1134.92</td>
    <td align="right">04-APR-11:03</td>
    <td align="right">        -4.9</td>
    <td align="right">        -8.0</td>
    <td align="right">0.194428E+09</td>
    <td align="right">      341.62</td>
    <td align="right">18-APR-10:50</td>
    <td align="right">       17.38</td>
    <td align="right">       11.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.557238E+09</td>
    <td align="right">     1615.56</td>
    <td align="right">18-MAY-15:57</td>
    <td align="right">       28.50</td>
    <td align="right">       16.29</td>
    <td align="right">0.247236E+09</td>
    <td align="right">      341.62</td>
    <td align="right">17-MAY-08:09</td>
    <td align="right">       18.35</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122252E+10</td>
    <td align="right">     3027.78</td>
    <td align="right">28-JUN-05:03</td>
    <td align="right">       15.15</td>
    <td align="right">       14.73</td>
    <td align="right">0.262430E+09</td>
    <td align="right">      341.63</td>
    <td align="right">05-JUN-07:49</td>
    <td align="right">       16.42</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136109E+10</td>
    <td align="right">     3537.64</td>
    <td align="right">03-JUL-05:03</td>
    <td align="right">       17.98</td>
    <td align="right">       16.77</td>
    <td align="right">0.239399E+09</td>
    <td align="right">      341.63</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">       18.98</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130050E+10</td>
    <td align="right">     3059.27</td>
    <td align="right">10-AUG-05:03</td>
    <td align="right">       15.50</td>
    <td align="right">       14.84</td>
    <td align="right">0.274440E+09</td>
    <td align="right">      341.63</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       17.12</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786756E+09</td>
    <td align="right">     2731.28</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">       15.68</td>
    <td align="right">       15.63</td>
    <td align="right">0.233622E+09</td>
    <td align="right">      341.62</td>
    <td align="right">07-SEP-08:09</td>
    <td align="right">       14.87</td>
    <td align="right">       10.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.441878E+09</td>
    <td align="right">      953.63</td>
    <td align="right">19-OCT-16:00</td>
    <td align="right">       21.70</td>
    <td align="right">       13.54</td>
    <td align="right">0.206850E+09</td>
    <td align="right">      341.62</td>
    <td align="right">19-OCT-12:20</td>
    <td align="right">       19.07</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.213651E+09</td>
    <td align="right">     1258.44</td>
    <td align="right">28-NOV-14:05</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.9</td>
    <td align="right">0.192120E+09</td>
    <td align="right">      341.62</td>
    <td align="right">01-NOV-14:30</td>
    <td align="right">       18.05</td>
    <td align="right">       13.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15280227.71</td>
    <td align="right">     1316.13</td>
    <td align="right">07-DEC-14:23</td>
    <td align="right">        -8.2</td>
    <td align="right">        -8.2</td>
    <td align="right">0.177466E+09</td>
    <td align="right">      258.46</td>
    <td align="right">29-DEC-08:09</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.641896E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.258884E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7440201.92</td>
    <td align="right">      953.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.2</td>
    <td align="right">        -9.1</td>
    <td align="right">0.168835E+09</td>
    <td align="right">      258.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -32.1</td>
    <td align="right">       -32.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.136109E+10</td>
    <td align="right">     3537.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       16.77</td>
    <td align="right">0.274440E+09</td>
    <td align="right">      341.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.07</td>
    <td align="right">       17.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45053507.22</td>
    <td align="right">      976.03</td>
    <td align="right">06-JAN-14:23</td>
    <td align="right">       -22.5</td>
    <td align="right">       -23.0</td>
    <td align="right">0.110545E+09</td>
    <td align="right">      161.68</td>
    <td align="right">20-JAN-16:19</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82989798.55</td>
    <td align="right">      849.10</td>
    <td align="right">24-FEB-16:53</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.0</td>
    <td align="right">0.102417E+09</td>
    <td align="right">      202.66</td>
    <td align="right">28-FEB-16:10</td>
    <td align="right">        6.02</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164563E+09</td>
    <td align="right">      983.80</td>
    <td align="right">31-MAR-15:53</td>
    <td align="right">        8.90</td>
    <td align="right">        3.75</td>
    <td align="right">0.125876E+09</td>
    <td align="right">      202.66</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230337E+09</td>
    <td align="right">     1726.97</td>
    <td align="right">21-APR-15:55</td>
    <td align="right">       11.70</td>
    <td align="right">        3.07</td>
    <td align="right">0.120848E+09</td>
    <td align="right">      203.34</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">       18.05</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468949E+09</td>
    <td align="right">     2493.94</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">       29.10</td>
    <td align="right">       19.61</td>
    <td align="right">0.150632E+09</td>
    <td align="right">      203.46</td>
    <td align="right">10-MAY-10:09</td>
    <td align="right">       19.17</td>
    <td align="right">       11.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.923890E+09</td>
    <td align="right">     3312.71</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">       22.30</td>
    <td align="right">       19.60</td>
    <td align="right">0.156905E+09</td>
    <td align="right">      202.66</td>
    <td align="right">06-JUN-07:10</td>
    <td align="right">       15.55</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104542E+10</td>
    <td align="right">     3452.33</td>
    <td align="right">21-JUL-05:03</td>
    <td align="right">       17.98</td>
    <td align="right">       17.55</td>
    <td align="right">0.143201E+09</td>
    <td align="right">      202.66</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">       18.98</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.991713E+09</td>
    <td align="right">     3439.27</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       15.92</td>
    <td align="right">       13.39</td>
    <td align="right">0.163791E+09</td>
    <td align="right">      202.66</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">       17.12</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587714E+09</td>
    <td align="right">     3035.74</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.62</td>
    <td align="right">0.140487E+09</td>
    <td align="right">      202.66</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237255E+09</td>
    <td align="right">     1698.18</td>
    <td align="right">19-OCT-15:57</td>
    <td align="right">       21.70</td>
    <td align="right">       13.54</td>
    <td align="right">0.128570E+09</td>
    <td align="right">      202.84</td>
    <td align="right">18-OCT-12:39</td>
    <td align="right">       14.83</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116681E+09</td>
    <td align="right">      630.99</td>
    <td align="right">28-NOV-15:35</td>
    <td align="right">        -8.3</td>
    <td align="right">        -9.3</td>
    <td align="right">0.117593E+09</td>
    <td align="right">      204.47</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">       17.80</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23209100.11</td>
    <td align="right">      983.49</td>
    <td align="right">19-DEC-15:43</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
    <td align="right">0.105352E+09</td>
    <td align="right">      157.08</td>
    <td align="right">28-DEC-15:09</td>
    <td align="right">        -1.8</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.491777E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156622E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23209100.11</td>
    <td align="right">      630.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
    <td align="right">0.102417E+09</td>
    <td align="right">      157.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104542E+10</td>
    <td align="right">     3452.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.10</td>
    <td align="right">       19.61</td>
    <td align="right">0.163791E+09</td>
    <td align="right">      204.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.17</td>
    <td align="right">       17.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - COOLING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -23.1</td>
    <td align="right">       -23.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -23.1</td>
    <td align="right">       -23.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.3</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.52</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.52</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
    <td align="right">        8.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
    <td align="right">        8.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
    <td align="right">       13.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
    <td align="right">       15.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.52</td>
    <td align="right">        6.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.52</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        3.60</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        3.60</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -8.8</td>
    <td align="right">        -9.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -8.8</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.1</td>
    <td align="right">       -23.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.1</td>
    <td align="right">       -23.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255391E+09</td>
    <td align="right">     6031.68</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181914E+09</td>
    <td align="right">     6046.78</td>
    <td align="right">03-FEB-06:01</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119978E+09</td>
    <td align="right">     5941.57</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 34466331.18</td>
    <td align="right">     5830.31</td>
    <td align="right">04-APR-05:01</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 31357610.10</td>
    <td align="right">      667.94</td>
    <td align="right">25-MAY-17:02</td>
    <td align="right">       29.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16297351.58</td>
    <td align="right">     1024.66</td>
    <td align="right">29-JUN-17:01</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15833323.71</td>
    <td align="right">      624.14</td>
    <td align="right">28-JUL-17:02</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 10930634.17</td>
    <td align="right">      646.92</td>
    <td align="right">08-AUG-17:02</td>
    <td align="right">       29.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1457930.60</td>
    <td align="right">      339.00</td>
    <td align="right">13-SEP-05:07</td>
    <td align="right">        3.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20245143.39</td>
    <td align="right">     1298.98</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44691790.42</td>
    <td align="right">     5970.19</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        -7.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173004E+09</td>
    <td align="right">     6112.83</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.905566E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1457930.60</td>
    <td align="right">      339.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255391E+09</td>
    <td align="right">     6112.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224529E+10</td>
    <td align="right">    10116.93</td>
    <td align="right">17-JAN-06:01</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144950E+10</td>
    <td align="right">    10047.06</td>
    <td align="right">03-FEB-06:01</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121088E+10</td>
    <td align="right">     9815.78</td>
    <td align="right">02-MAR-06:01</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.478052E+09</td>
    <td align="right">     9655.07</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133373E+09</td>
    <td align="right">     8887.84</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 40143347.68</td>
    <td align="right">      889.96</td>
    <td align="right">29-JUN-17:01</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 26646808.45</td>
    <td align="right">      626.53</td>
    <td align="right">28-JUL-17:11</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25614070.59</td>
    <td align="right">      594.47</td>
    <td align="right">08-AUG-17:02</td>
    <td align="right">       29.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 34844968.97</td>
    <td align="right">     1330.09</td>
    <td align="right">13-SEP-06:10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290640E+09</td>
    <td align="right">     9522.88</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.791802E+09</td>
    <td align="right">    10192.83</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207359E+10</td>
    <td align="right">    10426.60</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880037E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25614070.59</td>
    <td align="right">      594.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224529E+10</td>
    <td align="right">    10426.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115978E+10</td>
    <td align="right">     7116.61</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674774E+09</td>
    <td align="right">     7374.08</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445744E+09</td>
    <td align="right">     7222.93</td>
    <td align="right">09-MAR-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128933E+09</td>
    <td align="right">     7235.62</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">        -2.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41092428.06</td>
    <td align="right">     6807.15</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 20041817.06</td>
    <td align="right">      586.62</td>
    <td align="right">29-JUN-17:01</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17539011.91</td>
    <td align="right">      442.65</td>
    <td align="right">28-JUL-17:11</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 18345016.91</td>
    <td align="right">      429.50</td>
    <td align="right">08-AUG-17:23</td>
    <td align="right">       28.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21001383.64</td>
    <td align="right">      371.69</td>
    <td align="right">01-SEP-05:05</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 73193311.56</td>
    <td align="right">     6721.63</td>
    <td align="right">06-OCT-05:01</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291369E+09</td>
    <td align="right">     7190.00</td>
    <td align="right">08-NOV-06:01</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102547E+10</td>
    <td align="right">     7237.20</td>
    <td align="right">05-DEC-06:01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391728E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17539011.91</td>
    <td align="right">      371.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115978E+10</td>
    <td align="right">     7374.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213219E+10</td>
    <td align="right">     6931.51</td>
    <td align="right">01-JAN-10:13</td>
    <td align="right">       -23.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134587E+10</td>
    <td align="right">     6929.88</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">       -24.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.903602E+09</td>
    <td align="right">     6911.99</td>
    <td align="right">15-MAR-05:01</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280908E+09</td>
    <td align="right">     6443.96</td>
    <td align="right">03-APR-05:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54978364.71</td>
    <td align="right">     5914.99</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 21212403.80</td>
    <td align="right">      799.69</td>
    <td align="right">29-JUN-17:01</td>
    <td align="right">       34.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14518169.45</td>
    <td align="right">      503.01</td>
    <td align="right">28-JUL-17:02</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 14802838.93</td>
    <td align="right">      518.00</td>
    <td align="right">08-AUG-17:02</td>
    <td align="right">       29.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17356412.59</td>
    <td align="right">      317.02</td>
    <td align="right">01-SEP-05:05</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115471E+09</td>
    <td align="right">     6228.29</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        -9.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.491735E+09</td>
    <td align="right">     6659.81</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181094E+10</td>
    <td align="right">     6932.06</td>
    <td align="right">24-DEC-10:53</td>
    <td align="right">       -28.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.720360E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14518169.45</td>
    <td align="right">      317.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213219E+10</td>
    <td align="right">     6932.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123775E+10</td>
    <td align="right">     7408.61</td>
    <td align="right">19-JAN-06:01</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.755437E+09</td>
    <td align="right">     8074.43</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        2.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499868E+09</td>
    <td align="right">     7682.33</td>
    <td align="right">09-MAR-06:01</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158332E+09</td>
    <td align="right">     7605.89</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 47179306.14</td>
    <td align="right">     7503.95</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 22252650.21</td>
    <td align="right">      549.07</td>
    <td align="right">29-JUN-17:23</td>
    <td align="right">       33.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14042845.44</td>
    <td align="right">      482.84</td>
    <td align="right">03-JUL-05:05</td>
    <td align="right">       17.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16006020.12</td>
    <td align="right">      484.72</td>
    <td align="right">14-AUG-05:04</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21471601.95</td>
    <td align="right">      416.92</td>
    <td align="right">01-SEP-05:05</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 73805836.90</td>
    <td align="right">     7360.43</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">        3.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302750E+09</td>
    <td align="right">     7701.00</td>
    <td align="right">22-NOV-06:01</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106928E+10</td>
    <td align="right">     7541.43</td>
    <td align="right">05-DEC-06:01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421818E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14042845.44</td>
    <td align="right">      416.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123775E+10</td>
    <td align="right">     8074.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::ATTIC></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - HEATING_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       -21.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -23.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -8.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORE_ZN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121333E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119279E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114038E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118713E+10</td>
    <td align="right">      923.38</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116658E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116092E+10</td>
    <td align="right">      923.38</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141017E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107309E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123953E+10</td>
    <td align="right">      923.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.782046E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.688956E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.784973E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711337E+09</td>
    <td align="right">      644.00</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.743574E+09</td>
    <td align="right">      580.98</td>
    <td align="right">19-MAY-08:30</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.729035E+09</td>
    <td align="right">      644.00</td>
    <td align="right">09-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712093E+09</td>
    <td align="right">      580.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770836E+09</td>
    <td align="right">      699.98</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717786E+09</td>
    <td align="right">      699.98</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.762226E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.768852E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777832E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.894955E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.688956E+09</td>
    <td align="right">      580.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.784973E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_2></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478556E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.420400E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476018E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.428709E+09</td>
    <td align="right">      377.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445386E+09</td>
    <td align="right">      377.85</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435901E+09</td>
    <td align="right">      382.03</td>
    <td align="right">30-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.425362E+09</td>
    <td align="right">      377.85</td>
    <td align="right">25-JUL-15:30</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462034E+09</td>
    <td align="right">      415.24</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433041E+09</td>
    <td align="right">      415.24</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.464765E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470276E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474008E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.541446E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.420400E+09</td>
    <td align="right">      377.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478556E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_3></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.845742E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.733823E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.826740E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734035E+09</td>
    <td align="right">      644.00</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.743697E+09</td>
    <td align="right">      580.98</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.725132E+09</td>
    <td align="right">      644.00</td>
    <td align="right">09-JUN-07:10</td>
    <td align="right">0.915434E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708816E+09</td>
    <td align="right">      580.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.776364E+09</td>
    <td align="right">      699.98</td>
    <td align="right">28-AUG-07:10</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.740365E+09</td>
    <td align="right">      699.98</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.861900E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.810767E+09</td>
    <td align="right">      699.98</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.829856E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.834295E+09</td>
    <td align="right">      699.98</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930963E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.708816E+09</td>
    <td align="right">      580.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845742E+09</td>
    <td align="right">      699.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PERIMETER_ZN_4></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING LOADS - ELECTRIC_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478184E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419205E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478075E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431328E+09</td>
    <td align="right">      415.24</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444873E+09</td>
    <td align="right">      377.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.435723E+09</td>
    <td align="right">      382.03</td>
    <td align="right">09-JUN-07:10</td>
    <td align="right">0.543047E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426326E+09</td>
    <td align="right">      377.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462323E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433797E+09</td>
    <td align="right">      415.24</td>
    <td align="right">12-SEP-07:10</td>
    <td align="right">0.511290E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.464463E+09</td>
    <td align="right">      415.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469492E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474614E+09</td>
    <td align="right">      415.24</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.541840E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419205E+09</td>
    <td align="right">      377.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478184E+09</td>
    <td align="right">      415.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORE_ZN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.121333E+10</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.828296E+09</td>
    <td align="right">0.119279E+10</td>
    <td align="right">0.120759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.114038E+10</td>
    <td align="right">0.113697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.118713E+10</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.790646E+09</td>
    <td align="right">0.116658E+10</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752997E+09</td>
    <td align="right">0.116092E+10</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948776E+10</td>
    <td align="right">0.141017E+11</td>
    <td align="right">0.141392E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715347E+09</td>
    <td align="right">0.107309E+10</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865946E+09</td>
    <td align="right">0.123953E+10</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.782046E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.206721E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.688956E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.163344E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.784973E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.139701E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.711337E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">   152356.38</td>
    <td align="right">0.910140E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.743574E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right"> 12999655.36</td>
    <td align="right">0.429292E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.729035E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right"> 31589137.81</td>
    <td align="right">0.239637E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.712093E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right"> 28449007.54</td>
    <td align="right">0.169728E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.770836E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 15323561.82</td>
    <td align="right">0.281088E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.717786E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">   670954.20</td>
    <td align="right">0.508253E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.762226E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.785232E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.768852E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.119963E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.777832E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.192427E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.894955E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right"> 89184673.11</td>
    <td align="right">0.115449E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.688956E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.169728E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.784973E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right"> 31589137.81</td>
    <td align="right">0.206721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_2></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.478556E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.517159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.420400E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438344E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.476018E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312105E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.428709E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">   871890.23</td>
    <td align="right">0.267993E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.445386E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   842626.22</td>
    <td align="right">0.124591E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.435901E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  3324130.15</td>
    <td align="right"> 76979089.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.425362E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  2666581.96</td>
    <td align="right"> 55013467.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.462034E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  1111332.52</td>
    <td align="right"> 82945383.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.433041E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">    43895.79</td>
    <td align="right">0.140701E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.464765E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.197442E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.470276E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.352925E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.474008E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.542196E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.541446E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right">  8860456.88</td>
    <td align="right">0.310839E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.420400E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 55013467.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.478556E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  3324130.15</td>
    <td align="right">0.542196E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_3></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.845742E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.775292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.733823E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653533E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.826740E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.462525E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.734035E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">  1734940.95</td>
    <td align="right">0.391288E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.743697E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">  1283384.13</td>
    <td align="right">0.179511E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627902E+09</td>
    <td align="right">0.725132E+09</td>
    <td align="right">0.915434E+09</td>
    <td align="right">  5288359.38</td>
    <td align="right">0.110519E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.708816E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">  4777026.03</td>
    <td align="right"> 80054108.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.776364E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  1699319.55</td>
    <td align="right">0.116759E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.740365E+09</td>
    <td align="right">0.861900E+09</td>
    <td align="right">    65885.84</td>
    <td align="right">0.204383E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.810767E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290474E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599361E+09</td>
    <td align="right">0.829856E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.527368E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570820E+09</td>
    <td align="right">0.834295E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.813606E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719233E+10</td>
    <td align="right">0.930963E+10</td>
    <td align="right">0.107184E+11</td>
    <td align="right"> 14848915.88</td>
    <td align="right">0.460531E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542279E+09</td>
    <td align="right">0.708816E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 80054108.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656443E+09</td>
    <td align="right">0.845742E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">  5288359.38</td>
    <td align="right">0.813606E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PERIMETER_ZN_4></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.478184E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.517484E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.419205E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.439623E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.478075E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314840E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.431328E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">   190472.24</td>
    <td align="right">0.270824E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.444873E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">   704002.93</td>
    <td align="right">0.129424E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.372480E+09</td>
    <td align="right">0.435723E+09</td>
    <td align="right">0.543047E+09</td>
    <td align="right">  2695496.36</td>
    <td align="right"> 79099578.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.426326E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">  2501131.31</td>
    <td align="right"> 60177049.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.462323E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  1038188.98</td>
    <td align="right"> 84844983.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.433797E+09</td>
    <td align="right">0.511290E+09</td>
    <td align="right">    43865.18</td>
    <td align="right">0.142509E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.464463E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.198218E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355549E+09</td>
    <td align="right">0.469492E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353301E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338618E+09</td>
    <td align="right">0.474614E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.542574E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.426659E+10</td>
    <td align="right">0.541840E+10</td>
    <td align="right">0.635831E+10</td>
    <td align="right">  7173156.99</td>
    <td align="right">0.313292E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321687E+09</td>
    <td align="right">0.419205E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 60177049.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389411E+09</td>
    <td align="right">0.478184E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">  2695496.36</td>
    <td align="right">0.542574E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::ATTIC></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SPACE LOADS_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120511E+10</td>
    <td align="right">0.118169E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105161E+10</td>
    <td align="right">0.169594E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895491E+09</td>
    <td align="right">0.267133E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.842239E+09</td>
    <td align="right">0.322723E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.735441E+09</td>
    <td align="right">0.407257E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613254E+09</td>
    <td align="right">0.392643E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.758025E+09</td>
    <td align="right">0.416279E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.649513E+09</td>
    <td align="right">0.332121E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.680661E+09</td>
    <td align="right">0.249862E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966893E+09</td>
    <td align="right">0.160192E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105850E+10</td>
    <td align="right">0.833368E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111784E+10</td>
    <td align="right">0.884035E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105746E+11</td>
    <td align="right">0.300771E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613254E+09</td>
    <td align="right">0.833368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120511E+10</td>
    <td align="right">0.416279E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING []</td>
    <td align="right">GAS:BUILDING []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.782465E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.700014E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.809954E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.732914E+10</td>
    <td align="right">     6329.78</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776446E+10</td>
    <td align="right">     6099.94</td>
    <td align="right">19-MAY-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.764313E+10</td>
    <td align="right">     6300.75</td>
    <td align="right">30-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736592E+10</td>
    <td align="right">     6133.15</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800529E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.734872E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.774235E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.770901E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.765407E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.700014E+10</td>
    <td align="right">     6099.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.809954E+10</td>
    <td align="right">     6479.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136186E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204686E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.152794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110172E+10</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163204E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.161210E+10</td>
    <td align="right"> 11725051.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104557E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.183778E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.244562E+10</td>
    <td align="right"> 17201612.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.836654E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156011E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.109900E+10</td>
    <td align="right">0.161049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359086E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.721508E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171612E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.122534E+09</td>
    <td align="right">0.753159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.351858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.625513E+09</td>
    <td align="right">0.412456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171612E+10</td>
    <td align="right">        0.02</td>
    <td align="right">  5850000.00</td>
    <td align="right">0.193452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.676136E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156058E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.225217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.371109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.794975E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179422E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.214961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.935150E+09</td>
    <td align="right">0.388335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156011E+10</td>
    <td align="right">        0.02</td>
    <td align="right"> 29503320.61</td>
    <td align="right">0.965627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114790E+10</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163811E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.630584E+09</td>
    <td align="right">0.153648E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.127004E+10</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163886E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.205104E+10</td>
    <td align="right"> 22349093.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140399E+10</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.191543E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.223450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431937E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119210E+11</td>
    <td align="right">0.482927E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206163E+11</td>
    <td align="right">        0.24</td>
    <td align="right">0.117587E+11</td>
    <td align="right">0.842106E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.180071E+11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.625513E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156011E+10</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140399E+10</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204686E+10</td>
    <td align="right">        0.02</td>
    <td align="right">0.244562E+10</td>
    <td align="right">0.225217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152937E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.794299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5661111.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56209651.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.629545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.370674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ENERGY END-USE - ELECTRICITY PART 1_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3153.81</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-08:09</td>
    <td align="right">     7304.26</td>
    <td align="right">30-JAN-07:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3153.81</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">14-FEB-08:09</td>
    <td align="right">     6879.66</td>
    <td align="right">07-FEB-07:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3153.81</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">23-MAR-08:50</td>
    <td align="right">     6808.92</td>
    <td align="right">02-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3004.47</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">07-APR-09:30</td>
    <td align="right">     6308.98</td>
    <td align="right">03-APR-06:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2774.63</td>
    <td align="right">19-MAY-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-MAY-19:30</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">03-MAY-07:40</td>
    <td align="right">     3936.12</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2975.45</td>
    <td align="right">30-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUN-08:39</td>
    <td align="right">      250.00</td>
    <td align="right">03-JUN-00:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2807.84</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-JUL-20:19</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">03-JUL-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3153.81</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-AUG-19:49</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-AUG-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3153.81</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-SEP-08:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      609.20</td>
    <td align="right">06-SEP-06:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3153.81</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">11-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-06:30</td>
    <td align="right">     6607.90</td>
    <td align="right">30-OCT-06:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3153.81</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">     7126.92</td>
    <td align="right">27-NOV-07:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3153.81</td>
    <td align="right">01-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">06-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-08:09</td>
    <td align="right">     6890.03</td>
    <td align="right">07-DEC-07:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2774.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3153.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1666.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7304.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
    <td align="right">GENERATORS:ELECTRICITY []</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142907E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">03-JAN-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6045.151</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127391E+11</td>
    <td align="right">   13883.570</td>
    <td align="right">06-FEB-09:39</td>
    <td align="right">    2663.001</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5657.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   14211.916</td>
    <td align="right">02-MAR-08:09</td>
    <td align="right">    3064.628</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5584.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124660E+11</td>
    <td align="right">   12975.489</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">    2766.274</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    4646.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126071E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">25-MAY-15:00</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    3384.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.134052E+11</td>
    <td align="right">   13614.813</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5496.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133842E+11</td>
    <td align="right">   12793.742</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4679.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142735E+11</td>
    <td align="right">   13156.342</td>
    <td align="right">08-AUG-15:09</td>
    <td align="right">    2555.548</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    5037.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   12195.075</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    2595.800</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">    4036.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128420E+11</td>
    <td align="right">   13901.407</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    5184.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141713E+11</td>
    <td align="right">   14809.650</td>
    <td align="right">24-NOV-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147374E+11</td>
    <td align="right">   15631.755</td>
    <td align="right">27-DEC-08:09</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6002.859</td>
    <td align="right">       0.000</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162211E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123191E+11</td>
    <td align="right">   11543.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2551.368</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149751E+11</td>
    <td align="right">   15674.047</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3153.808</td>
    <td align="right">    3325.307</td>
    <td align="right">    1666.781</td>
    <td align="right">    6092.755</td>
    <td align="right">    5496.177</td>
    <td align="right">     912.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     571.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKGASDEMAND::Meter></a>
<p>Report:<b> PEAK GAS DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-03-13
    17:20:30</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PEAK GAS DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:HVAC {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS []</td>
    <td align="right">MISCPLUGGAS:INTERIOREQUIPMENT:GAS []</td>
    <td align="right">GAS:PLANT []</td>
    <td align="right">WATERSYSTEMS:GAS []</td>
    <td align="right">WATER HEATER:WATERSYSTEMS:GAS []</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142657E+11</td>
    <td align="right">   36899.974</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">   36899.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36899.974</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.794299E+10</td>
    <td align="right">   36791.676</td>
    <td align="right">14-FEB-07:10</td>
    <td align="right">   36791.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36791.676</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.337688E+10</td>
    <td align="right">   33059.780</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">   33059.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33059.780</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264725E+09</td>
    <td align="right">   23270.984</td>
    <td align="right">05-APR-06:10</td>
    <td align="right">   23270.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   23270.984</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 5661111.093</td>
    <td align="right">    4276.706</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    4276.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4276.706</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.562097E+08</td>
    <td align="right">    8929.185</td>
    <td align="right">30-OCT-05:10</td>
    <td align="right">    8929.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8929.185</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.629545E+09</td>
    <td align="right">   27907.165</td>
    <td align="right">29-NOV-07:10</td>
    <td align="right">   27907.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27907.165</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105256E+11</td>
    <td align="right">   36445.293</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">   36445.293</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36445.293</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142657E+11</td>
    <td align="right">   36899.974</td>
    <td align="right">&nbsp;</td>
    <td align="right">   36899.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   36899.974</td>
  </tr>
</table>
<br><br>
</body>
</html>
